[{"source": "nist_nistir7365_ahu_fdd.pdf", "page": 1, "text": "Results from Field Testing of Embedded Air Handling Unit and Variable Air Volume Box Fault Detection Tools Jeffrey Schein NISTIR 7365"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 2, "text": "NISTIR 7365 Results from Field Testing of Embedded Air Handling Unit and Variable Air Volume Box Fault Detection Tools Jeffrey Schein Building Environment Division Building and Fire Research Laboratory National Institute of Standards and Technology Gaithersburg, MD 20899-8530 October 2006 U.S. Department of Commerce Carlos M. Gutierrez, Secretary Technology Administration Robert Cresanti, Under Secretary of Commerce for Technology National Institute of Standards and Technology William Jeffrey, Director"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 3, "text": "Executive Summary Fault detection and diagnostic (FDD) methods that can detect common mechanical faults and control errors in air-handling units (AHUs) and variable-air-volume (VAV) boxes were developed and commercialized. The tools are sufficiently simple that they can be embedded in commercial building automation and control systems and rely only upon the sensor data and control signals that are commonly available in these systems. AHU Performance Assessment Rules (APAR) is a diagnostic tool that uses a set of expert rules derived from mass and energy balances to detect faults in air-handling units. VAV box Performance Assessment Control Charts (VPACC) is a diagnostic tool that uses statistical quality control measures to detect faults or control problems in VAV boxes. This report descri"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 3, "text": "arts (VPACC) is a diagnostic tool that uses statistical quality control measures to detect faults or control problems in VAV boxes. This report describes the transfer of the FDD methods from research to commercial use. An interface between the FDD tools and the building operator is introduced. Results are presented from a multiple site field demonstration in which APAR and VPACC were embedded in commercial AHU and VAV box controllers. Robust FDD parameters are tabulated for both APAR and VPACC. The parameters, which eliminate the need for site-specific configuration, were developed based on experience from the field demonstration. Key words: BACnet, building automation and control, cybernetic building systems, direct digital control, energy management systems, fault detection and diagnosti"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 3, "text": "BACnet, building automation and control, cybernetic building systems, direct digital control, energy management systems, fault detection and diagnostics Acknowledgments This work was supported in part by the California Energy Commission."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 4, "text": "Table of Contents 1 Introduction................................................................................................................. ............ 5 2 Methodology.................................................................................................................. ......... 6 2.1 AHU Performance Assessment Rules (APAR) .............................................................. 6 2.2 VAV Box Performance Assessment Control Charts - VPACC.................................... 11 3 FDD Interface ................................................................................................................ ....... 14 3.1 Alarms..................................................................................................................... ...... 14 3.2 Work Orders"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 4, "text": " Alarms..................................................................................................................... ...... 14 3.2 Work Orders................................................................................................................ .. 14 3.3 Fault Codes ................................................................................................................ ... 14 4 Robust FDD Parameters ....................................................................................................... 1 5 4.1 Tuning FDD Parameters for Optimum Performance.................................................... 17 4.1.1 Tuning APAR Parameters..................................................................................... 17 4.1.2 Tuning VPACC Parameters............"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 4, "text": "ning APAR Parameters..................................................................................... 17 4.1.2 Tuning VPACC Parameters.................................................................................. 18 5 Field Test ................................................................................................................... ........... 19 5.1 Test Sites................................................................................................................. ...... 19 5.1.1 SITE-1................................................................................................................... 19 5.1.2 SITE-2................................................................................................................... 19 5.1.3 SITE-3...................."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 4, "text": ".................................................................................................................. 19 5.1.3 SITE-3................................................................................................................... 19 5.1.4 SITE-4................................................................................................................... 19 5.1.5 SITE-5................................................................................................................... 20 5.1.6 SITE-6................................................................................................................... 20 5.1.7 SITE-7................................................................................................................... 20 5.1.8 SITE-8..............."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 4, "text": "TE-7................................................................................................................... 20 5.1.8 SITE-8................................................................................................................... 20 5.1.9 System Coverage .................................................................................................. 21 5.2 Procedure .................................................................................................................. .... 22 5.3 Results.................................................................................................................... ....... 24 5.3.1 SITE-1................................................................................................................... 25 5.3.2 SITE-2..."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 4, "text": " 24 5.3.1 SITE-1................................................................................................................... 25 5.3.2 SITE-2................................................................................................................... 35 5.3.3 SITE-3................................................................................................................... 40 5.3.4 SITE-4................................................................................................................... 41 5.3.5 SITE-5................................................................................................................... 45 5.3.6 SITE-6................................................................................................................... 46 5.3.7 SITE"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 4, "text": "..... 45 5.3.6 SITE-6................................................................................................................... 46 5.3.7 SITE-7................................................................................................................... 51 5.3.8 SITE-8................................................................................................................... 52 6 Summary...................................................................................................................... ......... 53 7 References................................................................................................................... .......... 54 Appendix 1 APAR Pseudocode........................................................................................."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 4, "text": ".................... .......... 54 Appendix 1 APAR Pseudocode.................................................................................................... 55 Appendix 2 VPACC Pseudocode ................................................................................................. 70"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 5, "text": "5 1 Introduction Building HVAC equipment routinely fails to satisfy performance expectations envisioned at design. Such failures often go unnoticed for extended periods of time. Additionally, higher expectations are being placed on a combination of different and often conflicting performance measures, such as energy efficiency, indoor air quality, comfort, reliability, limiting peak demand on utilities, etc. To meet these expectations, the processes, systems, and equipment used in both commercial and residential buildings are becoming increasingly sophisticated. This development both necessitates the use of automated diagnostics to ensure fault-free operation and enables diagnostic capabilities for the various building systems by providing a distributed platform that is powerful and flexib"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 5, "text": "lt-free operation and enables diagnostic capabilities for the various building systems by providing a distributed platform that is powerful and flexible enough to perform fault detection and diagnostics (FDD). Most of today\u2019s emerging FDD tools are stand-alone software products that do not reside in a building control system. Thus, trend data files must be processed off-line, or an interface to the building control system must be developed to enable on-line analysis. This does not scale well because all of the data must be obtained at a single point. A better solution is to embed FDD in the local controller for each piece of equipment, so that the FDD algorithm is executed as a component of the control logic. NIST has developed FDD methods that can detect common mechanical faults and contr"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 5, "text": "t the FDD algorithm is executed as a component of the control logic. NIST has developed FDD methods that can detect common mechanical faults and control errors in air-handling units (AHUs) and variable-air-volume (VAV) boxes. The tools are sufficiently simple that they can be embedded in commercial building control systems and only rely upon sensor data and control signals that are commonly available in commercial building automation and control systems. In previous research, software tools have been developed to implement APAR and VPACC, then tested and refined using data generated by simulation, emulation, and laboratory testing [1] and data collected from real buildings [2]. APAR and VPACC have also been embedded in commercial AHU and VAV box controllers from several manufacturers and t"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 5, "text": "a collected from real buildings [2]. APAR and VPACC have also been embedded in commercial AHU and VAV box controllers from several manufacturers and tested in emulation and laboratory environments [3]. The project described in this report was designed to move the FDD algorithms from the research environment to commercial HVAC control products. Several methods to communicate the results of the FDD calculations to the system operator were developed. Robust FDD parameters for both APAR and VPACC were developed to eliminate the need for site-specific configuration. APAR and VPACC were embedded in commercial AHU and VAV box controllers for a multiple site field demonstration which was conducted to establish confidence in automated diagnostics and to familiarize potential vendors and users with "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 5, "text": "ple site field demonstration which was conducted to establish confidence in automated diagnostics and to familiarize potential vendors and users with FDD."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 6, "text": "6 2 Methodology 2.1 AHU Performance Assessment Rules (APAR) The basis for the air handling unit fault detection methodology is a set of expert rules used to assess the performance of the AHU. The tool developed from these rules is APAR (AHU Performance Assessment Rules). A brief overview of APAR is presented here; a detailed description is available elsewhere [5]. APAR is applicable to single duct VAV and constant volume AHUs with airside economizers. The operation of this type of AHU during occupied periods can be classified into a number of modes, depending on the heating/cooling load and outdoor air conditions. Each mode of operation can be characterized by a different range of values for each of three control signals: the heating coil valve, cooling coil valve, and mixing box dampers. "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 6, "text": "e characterized by a different range of values for each of three control signals: the heating coil valve, cooling coil valve, and mixing box dampers. For convenience, the operating modes are summarized below: \u2022 Mode 1: heating \u2022 Mode 2: cooling with outdoor air \u2022 Mode 3: mechanical cooling with 100 % outdoor air \u2022 Mode 4: mechanical cooling with minimum outdoor air \u2022 Mode 5: unknown Once the mode of operation has been established, rules based on conservation of mass and energy can be evaluated using the sensor and control signal information that is typically available from AHUs. APAR has a total of 28 rules (see Table 2.1). Each rule is expressed as a logical statement that, if true, indicates the presence of a fault. Because the mass and energy balances are different for each mode of oper"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 6, "text": "ssed as a logical statement that, if true, indicates the presence of a fault. Because the mass and energy balances are different for each mode of operation, a different subset of the rules applies to each mode. There are also some rules that are independent of the operating mode and are always evaluated. A list of possible causes is associated with each rule (see Table 2.2). Several modifications to the basic APAR algorithm were made to enhance usability and reduce nuisance alarms. Each rule can be individually disabled by the user in order to eliminate nuisance alarms caused by fault conditions that are known to the maintenance staff, but will not be repaired immediately. Since the rules are based on steady state assumptions, there are several delays, during which the rules are not evalua"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 6, "text": "ll not be repaired immediately. Since the rules are based on steady state assumptions, there are several delays, during which the rules are not evaluated, to ensure that quasi-steady state conditions exist. There is a delay at the beginning of occupancy and another delay after each mode switch. A third delay establishes the length of time a rule must be satisfied before an alarm is reported. Furthermore, the rules are evaluated using exponentially weighted moving averages of the raw data rather than the current values [5]. The rules in Table 2.1 are generic, not tightly linked to a specific sequence of operations. The rule set was developed for AHUs with hydronic heating and cooling coils and relative enthalpy- based economizers, however, it can easily be adapted for different types of AHU"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 6, "text": "or AHUs with hydronic heating and cooling coils and relative enthalpy- based economizers, however, it can easily be adapted for different types of AHUs. For example, Rules 9 and 15 will change based on the type of economizer, whether it is temperature- or enthalpy-based, and whether it compares outdoor conditions to return or to a fixed changeover condition, or some combination thereof. If the cooling coil uses direct expansion instead of chilled water, Rules 13, 14, 19, and 20 do not apply. Also, the causes in Table 2.2 related to the"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 7, "text": "7 cooling coil valve (valve stuck or leaking) or the chilled water system (chilled water supply temperature too high, problem with chilled water circulating pump, chilled water not available) are interpreted as problems with the mechanical refrigeration system. If some form of staged heating (electric or combustion) is used instead of hydronic heating, Rules 3 and 4 do not apply. Also, the causes in Table 2.2 related to the heating coil valve (valve stuck or leaking) or the hot water system (hot water supply temperature too low, problem with hot water circulating pump) are interpreted as problems with the staged heating system. For single zone or other AHUs with no supply air temperature setpoint, Rules 5, 8, 13, 19, and 25 do not apply. If there is no mixed air temperature sensor, delete "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 7, "text": "e or other AHUs with no supply air temperature setpoint, Rules 5, 8, 13, 19, and 25 do not apply. If there is no mixed air temperature sensor, delete Rules 1, 2, 7, 10, 11, 16, 18, 26, and 27 cannot be evaluated and therefore do not apply."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 8, "text": "8 Table 2.1: APAR Rule Set Mode Rule # Rule Expression (true implies existence of a fault) 1 Tsa < Tma + \u2206Tsf - \u03b5t 2 For |Tra - Toa| \u2265 \u2206Tmin: |Qoa/Qsa - (Qoa/Qsa)min | > \u03b5f 3 |uhc \u2013 1| \u2264 \u03b5hc and Tsa,s \u2013 Tsa \u2265 \u03b5t Heating (Mode 1) 4 |uhc \u2013 1| \u2264 \u03b5hc 5 Toa > Tsa,s - \u2206Tsf + \u03b5t 6 Tsa > Tra - \u2206Trf + \u03b5t Cooling with Outdoor Air (Mode 2) 7 |Tsa - \u2206Tsf - Tma| > \u03b5t 8 Toa < Tsa,s - \u2206Tsf - \u03b5t 9 Toa > Tco + \u03b5t 10 |Toa - Tma| > \u03b5t 11 Tsa > Tma + \u2206Tsf + \u03b5t 12 Tsa > Tra - \u2206Trf + \u03b5t 13 |ucc \u2013 1| \u2264 \u03b5cc and Tsa \u2013 Tsa,s \u2265 \u03b5t Mechanical Cooling with 100% Outdoor Air (Mode 3) 14 |ucc \u2013 1| \u2264 \u03b5cc 15 Toa < Tco - \u03b5t 16 Tsa > Tma + \u2206Tsf + \u03b5t 17 Tsa > Tra - \u2206Trf + \u03b5t 18 For |Tra - Toa| \u2265 \u2206Tmin: |Qoa/Qsa - (Qoa/Qsa)min | > \u03b5f 19 |ucc \u2013 1| \u2264 \u03b5cc and Tsa \u2013 Tsa,s \u2265 \u03b5t Mechanical Cooling with Minimum Outdoor Air (Mode 4) 2"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 8, "text": "For |Tra - Toa| \u2265 \u2206Tmin: |Qoa/Qsa - (Qoa/Qsa)min | > \u03b5f 19 |ucc \u2013 1| \u2264 \u03b5cc and Tsa \u2013 Tsa,s \u2265 \u03b5t Mechanical Cooling with Minimum Outdoor Air (Mode 4) 20 |ucc \u2013 1| \u2264 \u03b5cc 21 ucc > \u03b5cc and uhc > \u03b5hc and \u03b5d < ud < 1 - \u03b5d 22 uhc > \u03b5hc and ucc > \u03b5cc 23 uhc > \u03b5hc and ud > \u03b5d Unknown Occupied Modes (Mode 5) 24 \u03b5d < ud < 1 - \u03b5d and ucc > \u03b5cc 25 | Tsa \u2013 Tsa,s | > \u03b5t 26 Tma < min(Tra , Toa) - \u03b5t 27 Tma > max(Tra , Toa) + \u03b5t All Occupied Modes (Mode 1, 2, 3, 4, or 5) 28 Number of mode transitions per hour > MTmax"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 9, "text": "9 Where MTmax = maximum number of mode changes per hour Tsa = supply air temperature Tma = mixed air temperature Tra = return air temperature Toa = outdoor air temperature T co = changeover air temperature fo r switching between Modes 3 and 4 Tsa,s = supply air temperature set point \u2206 Tsf = temperature rise across the supply fan \u2206Trf = temperature rise across the return fan \u2206Tmin = threshold on the minimum temperat ure difference between the return and outdoor air Qoa/Qsa = outdoor air fraction = (Tma - Tra)/(Toa - Tra) (Qoa/Qsa)min = threshold on the minimum outdoor air fraction uhc = normalized heating coil valv e control signal [0,1] where uhc = 0 indicates the valve is closed and uhc = 1 indicates it is 100 % open ucc = normalized cooling coil valv e control signal [0,1] where ucc = 0 "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 9, "text": " uhc = 0 indicates the valve is closed and uhc = 1 indicates it is 100 % open ucc = normalized cooling coil valv e control signal [0,1] where ucc = 0 indicates the valve is closed and ucc = 1 indicates it is 100 % open ud = normalized mixing box damper control signal [0,1] where ud = 0 indicates the outdoor air damper is closed and ud = 1 indicates it is 100 % open \u03b5t = threshold for errors in temperature measurements \u03b5 f = threshold parameter accounting for erro rs related to airflows (function of uncertainties in temperature measurements) \u03b5 hc = threshold parameter for the heating coil valve control signal \u03b5cc = threshold parameter for the cooling coil valve control signal \u03b5d = threshold parameter for the mixing box damper control signal"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 10, "text": "10 Table 2.2: APAR Diagnoses Supply Air Temperature Sensor Error Return Air Temperature Sensor Error Mixed Air Temperature Sensor Error Outdoor Air Temperature Sensor Error Leaking Cooling Coil Valve Stuck Cooling Coil Valve Undersized Cooling Coil Fouled Cooling Coil Chilled Water Supply Temperature Too High Problem with Chilled Water Circulating Pump Chilled Water not Available to Season Leaking Heating Coil Valve Stuck Heating Coil Valve Undersized Heating Coil Fouled Heating Coil Hot Water Supply Temperature Too Low Problem with Hot Water Circulating Pump Leaking Mixing Box Damper Stuck Mixing Box Damper 1 In heating mode, supply air temp should be greater than mixed air temp. X X XX XXXXX 2 Outdoor air fraction (percentage of outdoor air) is too low or too high. X X X X X 3 Heating co"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 10, "text": " should be greater than mixed air temp. X X XX XXXXX 2 Outdoor air fraction (percentage of outdoor air) is too low or too high. X X X X X 3 Heating coil valve command is fully open and supply air temp error exists. X X X X X X X X 4 Heating coil valve command is fully open. If heating load increases, supply air temp will drift from setpoint. X X X X X X X X 5 Outdoor air temp is too warm for cooling with outdoor air. X X 6 Supply air temp should be less than return air temp. X X X X 7 Supply and mixed air temp should be nearly the same. X X X X X X 8 Outdoor air temperature is too cool for mechanical cooling with 100% outdoor air. X X X X X X 9 Outdoor air enthalpy is too great for mechanical cooling with 100% outdoor air. 10 Outdoor and mixed air temp should be nearly the same. X X X X 11"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 10, "text": " 9 Outdoor air enthalpy is too great for mechanical cooling with 100% outdoor air. 10 Outdoor and mixed air temp should be nearly the same. X X X X 11 Supply air temp should be less than mixed air temp. X X X X X X X X X X 12 Supply air temp should be less than return air temp. X X X X X X X X X X 13 Cooling coil valve command is fully open and supply air temp error exists. X X X X X X X X X 14 Cooling coil valve command is fully open. If cooling load increases, supply air temp will drift from setpoint. X XXXXXXXX 15 Outdoor air enthalpy is too low for mechanical cooling with minimum outdoor air. 16 Supply air temp should be less than mixed air temp. X X X X X X X X X X 17 Supply air temp should be less than return air temp. X X X X X X X X X X 18 Outdoor air fraction (percentage of outdoo"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 10, "text": "ir temp. X X X X X X X X X X 17 Supply air temp should be less than return air temp. X X X X X X X X X X 18 Outdoor air fraction (percentage of outdoor air) is too low or too high. X X X X X 19 Cooling coil valve command is fully open and supply air temp error exists. X X X X X X X X X 20 Cooling coil valve command is fully open. If cooling load increases, supply air temp will drift from setpoint. X XXXXXXXX 21 Heating coil valve, cooling coil valve, and mixing box dampers are all modulating simultaneously. 22 Heating coil valve and cooling coil valve are both modulating simultaneously. 23 Heating coil valve and mixing box dampers are both modulating simultaneously. 24 Cooling coil valve and mixing box dampers are both modulating simultaneously. 25 Persistent supply air temp error exists. "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 10, "text": "dulating simultaneously. 24 Cooling coil valve and mixing box dampers are both modulating simultaneously. 25 Persistent supply air temp error exists. 26 Mixed air temp should be between return and outdoor air temp (mixed air temp too great). XXX 27 Mixed air temp should be between return and outdoor air temp (mixed air temp too low). XXX 28 Too many mode switches per hour. Possible Diagnoses Alarm DescriptionRule #"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 11, "text": "11 2.2 VAV Box Performance Assessment Control Charts - VPACC The challenges presented in detecting and diagnosing faults in VAV boxes are similar to those encountered with other pieces of HVAC equipment. Generally there are very few sensors, making it difficult to determine what is happening in the device. Limitations associated with controller memory and communication capabilities further complicate the task. The number of different types of VAV boxes and lack of standardized control sequences add a final level of complexity to the challenge. These needs and constraints led to the development of VAV Box Performance Assessment Control Charts (VPACC), a fault detection tool that uses a small number of control charts to assess the performance of VAV boxes. A brief overview of VPACC is presen"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 11, "text": "(VPACC), a fault detection tool that uses a small number of control charts to assess the performance of VAV boxes. A brief overview of VPACC is presented here; a detailed description is available elsewhere [6]. VPACC implements an algorithm known as a CUSUM (cumulative sum) chart [7]. The basic concept behind CUSUM charts is to accumulate the error between a process output and the expected value of the output. Large values of the accumulated error indicate an out of control process. Mathematically, the technique can be expressed as: zi = (xi \u2013 xexp) / \u03c3exp where zi is the normalized error at time i, xi is the error at time i, xexp is the expected value of the error, and \u03c3exp is the expected variation of the error. Separate positive (S) and negative (T) sums are then accumulated. The slack "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 11, "text": "cted value of the error, and \u03c3exp is the expected variation of the error. Separate positive (S) and negative (T) sums are then accumulated. The slack parameter, k, is defined as the amount of variation that is considered normal, and therefore ignored. The cumulative positive and negative sums are calculated by: Si = max[0, zi \u2013 k + Si-1] Ti = max[0, -zi \u2013 k + Ti-1] The final step is to compare S and T to the alarm limit, h, to determine whether the process is out of control. In order to make VPACC independent of the control strategy used in a particular controller/VAV box application, four generic errors were identified: the airflow rate error, the absolute value of the airflow rate error, the temperature error, and the discharge air temperature error. As long as the VAV box controller has"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 11, "text": "r, the absolute value of the airflow rate error, the temperature error, and the discharge air temperature error. As long as the VAV box controller has an airflow setpoint, as well as heating and cooling temperature setpoints, VPACC will function independently of the specific control strategy used. Common mechanical and control faults will result in a positive or negative deviation of one or more of these errors from its value during normal operation, which can be detected by a CUSUM chart. A list of possible causes is associated with each alarm (see Table 2.3). The airflow rate error, Qerror, is defined as the difference between the measured airflow rate and the airflow rate set point. The absolute value of the airflow rate error, |Qerror|, is defined simply as the absolute value of the di"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 11, "text": "airflow rate and the airflow rate set point. The absolute value of the airflow rate error, |Qerror|, is defined simply as the absolute value of the difference between the measured airflow rate and the airflow rate set point. Only one CUSUM value is defined for this error since it is never negative."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 12, "text": "12 The zone temperature error, Terror, is defined as Terror = Tzone \u2013 CSP : If Tzone > CSP Terror = 0 : If HSP < Tzone < CSP Terror = Tzone \u2013 HSP : If Tzone < HSP where Tzone = zone temperature CSP = cooling set point HSP = heating set point. The discharge air temperature error, DATerror, is only applied to VAV boxes with hydronic reheat. The DATerror is calculated only when the reheat coil valve is fully closed, otherwise it is set equal to zero. It is defined as the difference between the VAV box discharge air temperature and the entering air temperature. The supply air temperature from the AHU serving the VAV box can be used as a surrogate for the entering air temperature. This value is generally obtained via the building control network. The errors and CUSUMs are only calculated during"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 12, "text": " for the entering air temperature. This value is generally obtained via the building control network. The errors and CUSUMs are only calculated during occupied periods. During unoccupied periods, the errors are not computed and the CUSUMs are reset to zero. There is a delay at the onset of the occupied period to allow quasi-steady state conditions to develop. Also, the CUSUMs are periodically reset to zero to prevent alarms from being reported due to small steady state errors. Each alarm can be individually disabled by the user in order to eliminate nuisance alarms caused by fault conditions that are known to the maintenance staff, but will not be repaired immediately. VPACC was developed for pressure independent VAV boxes with hydronic reheat coils, however, it can easily be adapted for d"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 12, "text": "ot be repaired immediately. VPACC was developed for pressure independent VAV boxes with hydronic reheat coils, however, it can easily be adapted for different types of VAV boxes. For cooling only VAV boxes or boxes that do not have discharge air temperature sensors, the discharge air temperature error (\u2206Terror) does not apply. For dual duct boxes, two airflow errors (Qerror,hot and Qerror,cold) and two absolute value airflow errors (|Qerror, hot| and |Qerror, cold|) are needed, and the discharge air temperature error (\u2206Terror) does not apply. Although VPACC was originally tested using VAV boxes without fans [1, 2, 3, 5], the algorithm is independent of fan configuration and can be applied to boxes with series or parallel fans without modification."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 12, "text": "pendent of fan configuration and can be applied to boxes with series or parallel fans without modification."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 13, "text": "13 Zone temperature sensor drift/failure Airflow (DP) sensor drift/failure Discharge temperature sensor drift/failure Damper stuck or failed Damper actuator stuck or failed Reheat coil valve stuck or failed Reheat coil valve actuator stuck or failed AHU Supply air too warm AHU Supply air too cool Supply air static pressure too low Scheduling conflict with AHU Undersized VAV box Tuning problem with airflow feedback control loop Tuning problem with zone temperature feedback control loop Inappropriate zone temperature setpoint Minimum airflow setpoint too low Minimum airflow setpoint too high Maximum airflow setpoint too low Maximum airflow setpoint too high Sequencing logic error High zone temperature alarm X X X X X X X X X X X X Low zone temperature alarm X X X X X X X X X X X X High airfl"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 13, "text": "oint too high Sequencing logic error High zone temperature alarm X X X X X X X X X X X X Low zone temperature alarm X X X X X X X X X X X X High airflow alarm X X X X X X Low airflow alarm X X X X X X X X X Unstable airflow alarm X X X X X X X X X High discharge temperature alarm X X X Low discharge temperature alarm X X X Possible Diagnoses Alarm Description Table 2.3. VPACC Diagnoses."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 14, "text": "14 3 FDD Interface In addition to providing access to the data that the algorithms need and a platform to perform the calculations, the BAS also provides an interface between the results of the FDD algorithms and the operator. The results of APAR and VPACC consist, within the controller, of a set of fault conditions as shown in Tables 2.2 (APAR) and 2.3 (VPACC). There are several different ways to communicate the results to the operator. 3.1 Alarms Most BASs provide some alarm or event handling capability. Each FDD fault condition can be configured as a BAS alarm point with the appropriate text message from Table 2.2 or 2.3. When a rule is satisfied (APAR) or a CUSUM exceeds the alarm limit (VPACC), a BAS alarm is reported. There are various options for instantaneous notification via the o"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 14, "text": "tisfied (APAR) or a CUSUM exceeds the alarm limit (VPACC), a BAS alarm is reported. There are various options for instantaneous notification via the operator workstation, printer, email, fax, or pager. Alarms are also logged in an alarm history file or database. If an alarm is investigated at the time it occurs, diagnosis and troubleshooting are aided by observation of the system during faulty operation. An alternative is to review the alarm history for each piece of equipment before performing scheduled maintenance. If any faults have been recorded since the previous maintenance, corrective action can be taken. 3.2 Work Orders Facilities that use a computerized maintenance management system (CMMS) can have work orders generated automatically when faults are detected. Interfacing the CMMS "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 14, "text": "t use a computerized maintenance management system (CMMS) can have work orders generated automatically when faults are detected. Interfacing the CMMS with FDD is typically done by having the CMMS periodically query the AHU and VAV box controllers for fault status, then generate a work order for each device with one or more faults. The work order would identify the piece of equipment, the time and date the fault was detected, and include descriptive information about the fault(s) detected from Table 2.2 or 2.3. Implementation requires some configuration of the CMMS to communicate with the AHU and VAV box controllers including drivers for the network communication protocol used by the BAS. The greater persistence and visibility of work orders compared to BAS alarms is the primary benefit of "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 14, "text": "etwork communication protocol used by the BAS. The greater persistence and visibility of work orders compared to BAS alarms is the primary benefit of this approach, but it means that the potential harm caused by false alarms is also greater. In order to minimize the danger of false alarms, the building operator should have the capability of disabling the FDD-work order process when certain conditions exist that are likely to cause false alarms. There should also be a provision to delete erroneous work orders. 3.3 Fault Codes Rather than reporting faults as BAS alrms or work orders, trend logs could be used to monitor the equipment fault status. To reduce the number of trend logs, several binary fault statuses for a particular piece of equipment could be combined using a bitmask into a sing"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 14, "text": "s. To reduce the number of trend logs, several binary fault statuses for a particular piece of equipment could be combined using a bitmask into a single analog fault code. This approach can be useful as a service tool. It could also be used in an initial installation of FDD to verify its performance before enabling the generation of alarms or work orders."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 15, "text": "15 4 Robust FDD Parameters There are a wide variety of disturbances that can cause an HVAC system to deviate from ideal, \u201cnormal operation\u201d conditions, but are not actual faults and should not be reported as such [4]. These include variations in outdoor temperature, wind velocity and direction, solar radiation, internal heat sources, and changes in system mode of operation or schedule. Normal non- idealities of the HVAC system, such as minor sensor drift, errors due to analog-to-digital or digital-to-analog converter resolution, electronic noise, small deviations from setpoint, actuator hysteresis, etc., also should not be reported as faults. Many FDD methods, including APAR and VPACC, employ a set of parameters that collectively define the severity of a fault needed in order to report an "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 15, "text": " Many FDD methods, including APAR and VPACC, employ a set of parameters that collectively define the severity of a fault needed in order to report an alarm. If the cutoff severity needed to trigger an alarm is too great, real faults will remain undetected (false negatives). However, if the cutoff severity is too small, false alarms (false positives) will be generated. FDD parameters must be selected carefully to minimize both false positives and false negatives. In previous research, the FDD parameters for APAR and VPACC were determined on a site- specific basis. For each data source, whether it was a simulation, emulation, laboratory, or field test site, initial guess values of the parameters were refined through trial and error [1,2,3,5,6]. It is expected that for most control system int"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 15, "text": "ld test site, initial guess values of the parameters were refined through trial and error [1,2,3,5,6]. It is expected that for most control system integrators and building owners, the need to develop a site-specific set of parameters presents a major barrier to the adoption of FDD, both in terms of a detailed understanding of the APAR and VPACC algorithms as well as the time and resources required. To overcome this obstacle, a set of robust FDD parameters was developed. These parameters were found to be effective for a variety of mechanical system types, building uses, and weather conditions based on application to previous work [2] as well as to multiple test sites in a field demonstration of APAR and VPACC concurrent with the study described in this report. In the development of any set "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 15, "text": "s to multiple test sites in a field demonstration of APAR and VPACC concurrent with the study described in this report. In the development of any set of FDD parameters, there is an inherent tradeoff between false negatives (real faults remain undetected) and false positives (false alarms). For the tabulated set of parameters, this tradeoff is biased toward minimizing false alarms, if necessary at the expense of missing some real faults. Most facilities have limited manpower available to follow up on reported faults, so by reporting only relatively severe faults, technician productivity is maximized as repairs are made to the most serious problems. Minimizing false alarms is crucial since too many false alarms will cause O&M staff to waste time and lose confidence in the FDD algorithms, ult"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 15, "text": "lems. Minimizing false alarms is crucial since too many false alarms will cause O&M staff to waste time and lose confidence in the FDD algorithms, ultimately causing real faults to be ignored. Furthermore, a large number of fault reports, whether real or false, may be more information than the O&M staff can process. The recommended FDD parameters are presented in Tables 3.1 for APAR and 3.2 for VPACC."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 16, "text": "16 Table 4.1. APAR Recommended Parameters. Parameter Value Heating Coil Valve Control Signal Threshold 0.02 Cooling Coil Valve Control Signal Threshold 0.02 Mixing Box Damper Threshold 0.02 Temperature Threshold 2.0 \u00baC (3.6 \u00baF) Flow Threshold 0.3 Enthalpy Threshold 3.0 kJ/kg (1.3 Btu/lbm) Supply Fan Temperature Rise 1.1 \u00baC (2.0 \u00baF) Return Fan Temperature Rise 1.1 \u00baC (2.0 \u00baF) Minimum Temperature Difference for Ventilation Rules 5.6 \u00baC (10.0 \u00baF) Maximum Number of Mode Switches Per Hour 7 Occupancy Delay 90 min Mode Switch Delay 60 min Rule Delay 60 min Smoothing Constant for APAR Input Data 0.1 Table 4.2. VPACC Recommended Parameters. Parameter Value Expected Zone Temperature Error 0.0 \u00baC (0.0 \u00baF) Zone Temperature Error Standard Deviation 0.6 \u00baC (1.0 \u00baF) Expected Airflow Rate Error 0 m 3/s ("}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 16, "text": " Value Expected Zone Temperature Error 0.0 \u00baC (0.0 \u00baF) Zone Temperature Error Standard Deviation 0.6 \u00baC (1.0 \u00baF) Expected Airflow Rate Error 0 m 3/s (0 cfm) Airflow Rate Error Standard Deviation 0.02 * VAV Box Maximum Airflow Rate 1 Expected Discharge Temperature Error 1.1 \u00baC (2.0 \u00baF) Discharge Temperature Error Standard Deviation 1.1 \u00baC (2.0 \u00baF) Slack Parameter 3 Alarm Limit 1000 Occupancy Delay 90 min CUSUM Reset Interval 360 min 1By scaling the airflow rate error standard deviation to the maximum airflow rate through the box, the same code can be used for any size VAV box."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 17, "text": "17 4.1 Tuning FDD Parameters for Optimum Performance In most cases it is expected that the tabulated FDD parameters will be used. However, some building operators may need to develop their own parameter values. For example, a particular facility may find that, although the faults that are reported are legitimate, there are too many for the operations and maintenance (O&M) staff to handle. In this case, the parameters will be adjusted so that the threshold severity for a fault to be reported is increased. Or, in a facility that has more resources available and is particularly interested in reducing energy consumption, the parameters might be adjusted so that the threshold severity is reduced. To enable users to make these adjustments, guidelines for tuning the FDD parameters are included. 4"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 17, "text": "djusted so that the threshold severity is reduced. To enable users to make these adjustments, guidelines for tuning the FDD parameters are included. 4.1.1 Tuning APAR Parameters Some of the parameters can be determined directly by evaluating the mechanical system. The values for supply and return fan temperature rise can be determined from design data or field measurements. The minimum temperature difference for ventilation rules can be determined by evaluating trendlogs of the return, outdoor, and mixed air temperatures, and the mixing box damper control signal. For each logged data sample, the actual outdoor air fraction can be compared with the calculated outdoor air fraction based on the temperature data. Correlating the accuracy of the calculated outdoor air fraction with the differen"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 17, "text": "h the calculated outdoor air fraction based on the temperature data. Correlating the accuracy of the calculated outdoor air fraction with the difference between the return and outdoor air temperatures will yield the minimum temperature difference for ventilation rules. The occupancy delay can be determined by evaluating trendlogs of the supply air temperature and setpoint. The occupancy delay parameter should be set equal to the time from the onset of the occupancy until the supply air temperature is reasonably close to the setpoint. Then a margin of safety should be added. The mode switch delay can be determined similarly, by observing the time for the system to \u201csettle out\u201d after a change from one mode of operation to another. The heating coil, cooling coil, mixing box damper, temperatur"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 17, "text": "ime for the system to \u201csettle out\u201d after a change from one mode of operation to another. The heating coil, cooling coil, mixing box damper, temperature, flow, and enthalpy thresholds, and the maximum number of mode switches per hour are best determined by analysis of particular rules that are causing false alarms or are not reporting actual faults when the recommended parameter values are used. Although it is possible to apply a standard uncertainty analysis as described in [8] to the rule, better results are obtained from trial and error. Trendlogs of the data relevant to the rule combined with a spreadsheet analysis of the rule can be very helpful for understanding why a particular rule is or is not reporting a fault, and then to help select better parameter values. A detailed analysis o"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 17, "text": "helpful for understanding why a particular rule is or is not reporting a fault, and then to help select better parameter values. A detailed analysis of a particular rule will also reveal incorrect results that are due to poor values of the rule delay or the smoothing constant. If the rule delay is too short, transient conditions that are not true faults will cause false alarms, while a rule delay that is too long will cause real faults to be missed. If the smoothing constant is too great, noisy data or transient conditions that are not true faults will cause false alarms, while a smoothing constant that is too small will not allow real faults to be reported. A smoothing constant that is too small can also cause false alarms if the smoothed data still reflect the transient conditions from t"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 17, "text": " to be reported. A smoothing constant that is too small can also cause false alarms if the smoothed data still reflect the transient conditions from the most recent mode switch."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 18, "text": "18 4.1.2 Tuning VPACC Parameters Ideally, initial guesses for the expected value and standard deviation of the zone temperature, airflow, and discharge temperature errors should be calculated from data collected from the VAV boxes at the site. Data from unoccupied periods and from the first two hours of occupied periods should be removed from the set before computing the statistics. It is important to use data that is equally representative of heating and cooling conditions. If data are not available, the initial guesses for the expected zone temperature or airflow errors should both be set equal to zero. The initial guess for the expected discharge temperature should be set equal to the duct heat gain, which can be determined from the design documents or from measurements from a few typic"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 18, "text": "scharge temperature should be set equal to the duct heat gain, which can be determined from the design documents or from measurements from a few typical VAV boxes. Sensor accuracies or typically observed variations can be used as initial guesses for the standard deviations. The recommended values from Table 3.2 can serve as initial guesses for the remaining parameters. Once initial guesses have been determined, the parameters can be tuned by observing the faults reported by VPACC compared to the actual performance of the system. If there are false alarms or missed faults from two or more of the errors, the alarm limit should be increased or decreased, respectively. If the missed faults or false alarms are from one error only, the standard deviation of that error should be adjusted instead."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 18, "text": "ecreased, respectively. If the missed faults or false alarms are from one error only, the standard deviation of that error should be adjusted instead. To eliminate false alarms early in the occupied period of the day, the occupancy delay should be increased. If false alarms occur late in the day, the CUSUM reset interval should be decreased. The following example demonstrates the relationships between the parameters. In this example, the recommended values from Table 3.2 are used. Consider a VAV box with a maximum airflow rate of 0.472 m3/s (1000 cfm) and a constant airflow rate error of 0.07 m3/s (150 cfm). The expected airflow rate error is zero and the airflow rate error standard deviation is equal to 0.02 multiplied by the maximum airflow rate, or 0.009 m3/s (20 cfm). The normalized er"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 18, "text": " zero and the airflow rate error standard deviation is equal to 0.02 multiplied by the maximum airflow rate, or 0.009 m3/s (20 cfm). The normalized error will be constant: zi = (xi \u2013 xexp) / \u03c3exp = (0.07 m3/s \u2013 0 m3/s) / 0.009 m3/s = (150 cfm \u2013 0 cfm) / 20 cfm zi = 7.5 Since the error is positive, only the positive (S) sum is accumulated. S is defined as: Si = max[0, zi \u2013 k + Si-1] The expression is evaluated once per minute beginning 90 min (the occupancy delay) after the beginning of occupancy. Since all the terms are constant, S increases by z \u2013 k = 7.5 \u2013 3 = 4.5 each minute. After 223 minutes, S reaches a value of 1003.5, which is greater than the alarm limit of 1000. The CUSUM reset interval is 360 min, which is greater than the time to reach the alarm limit, so the alarm will be repo"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 18, "text": " than the alarm limit of 1000. The CUSUM reset interval is 360 min, which is greater than the time to reach the alarm limit, so the alarm will be reported before S is reset to zero."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 19, "text": "19 5 Field Test 5.1 Test Sites Previous research has established the performance of APAR and VPACC [1, 2, 3, 4, 5]. However, the primary goal of the field test was to evaluate the practicality and usability of embedding these FDD algorithms in commercial AHU and VAV box controllers. By involving controls manufacturers and dealers as well as building engineers in the study, the tools were evaluated under conditions as close as possible to those in which they will be used commercially. This approach was selected to ensure that any obstacles to commercialization would be revealed during the course of the test. Another goal was to evaluate modifications to APAR and VPACC for different system types. The field sites are described below. 5.1.1 SITE-1 SITE-1 is a private office building. APAR was "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 19, "text": "cations to APAR and VPACC for different system types. The field sites are described below. 5.1.1 SITE-1 SITE-1 is a private office building. APAR was embedded in the controllers of two VAV rooftop AHUs with hydronic heating coils and staged direct-expansion (DX) cooling coils. VPACC was embedded in 53 VAV box controllers, including 20 pressure independent, single-duct, parallel fan powered VAV boxes with hydronic reheat and 33 pressure independent, single-duct, throttling (no fan), cooling-only VAV boxes. Trendlogs of selected raw data, APAR rule violations, and VPACC alarms were configured. The trendlogs were archived and reviewed monthly. Personnel at the site responded to investigate and verify any reported faults. 5.1.2 SITE-2 SITE-2 is a large federal government office building in Cal"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 19, "text": "ersonnel at the site responded to investigate and verify any reported faults. 5.1.2 SITE-2 SITE-2 is a large federal government office building in California. APAR was embedded in the controllers of two constant-volume AHUs with hydronic heating and cooling coils. VPACC was embedded in 1000 pressure independent, dual-duct VAV box controllers. Rather than configuring trendlogs, a computerized maintenance management system (CMMS) was configured to automatically generate a work order whenever a fault was detected. The building engineers responded to investigate, verify, and repair any faults reported through the CMMS. 5.1.3 SITE-3 SITE-3 is a private office building with some light industrial spaces. APAR was embedded in one VAV AHU with staged (combustion) heating and DX cooling coils. VPACC"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 19, "text": "ivate office building with some light industrial spaces. APAR was embedded in one VAV AHU with staged (combustion) heating and DX cooling coils. VPACC was embedded in the controllers of 46 pressure independent, single-duct, throttling (no fan), cooling-only VAV boxes. Trendlogs of selected raw data, APAR rule violations, and VPACC alarms were configured. The trendlogs were archived and reviewed periodically. Also, the building automation system\u2019s alarm/event handling function was configured to alert the operator whenever an APAR rule violations or VPACC alarm occurred. Each FDD event was also recorded in an alarm history database. Personnel at the site responded to investigate and verify any reported faults. 5.1.4 SITE-4 SITE-4 is a federal government building with a combination of office "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 19, "text": "t the site responded to investigate and verify any reported faults. 5.1.4 SITE-4 SITE-4 is a federal government building with a combination of office and laboratory spaces. APAR was embedded in the controller of one constant-volume AHUs with hydronic heating and"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 20, "text": "20 cooling coils. Since the AHU controller operated in stand-alone mode (not connected to a network), selected raw data and APAR rule violations were logged by a stand-alone datalogging software tool running on a computer physically connected to the AHU controller. The trendlogs were archived and reviewed weekly. Personnel at the site responded to investigate and verify any faults that were detected. 5.1.5 SITE-5 SITE-5 is a large federal government office building. APAR was embedded in the controllers of two VAV AHUs with hydronic heating and cooling coils. VPACC was embedded in two pressure independent, single-duct, throttling (no fan) VAV boxes with hydronic reheat and two pressure independent, single-duct, throttling (no fan), cooling-only VAV boxes. Trendlogs of selected raw data, APA"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 20, "text": "boxes with hydronic reheat and two pressure independent, single-duct, throttling (no fan), cooling-only VAV boxes. Trendlogs of selected raw data, APAR rule violations, and VPACC alarms were configured. The trendlogs were archived and reviewed periodically. Also, the building automation system\u2019s alarm/event handling function was configured to record each FDD event in an alarm history database. Personnel at the site responded to investigate and verify any reported faults. 5.1.6 SITE-6 SITE-6 is a classroom building on a community college campus. APAR was embedded in the controllers of two VAV AHUs with hydronic heating and cooling coils. VPACC was embedded in 101 pressure independent, single-duct, series fan-powered VAV boxes with hydronic reheat. Trendlogs of selected raw data, APAR rule v"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 20, "text": " was embedded in 101 pressure independent, single-duct, series fan-powered VAV boxes with hydronic reheat. Trendlogs of selected raw data, APAR rule violations, and VPACC alarms were configured. The trendlogs were archived and reviewed periodically. Personnel at the site responded to investigate and verify any reported faults. 5.1.7 SITE-7 SITE-7 is a museum building on a university campus. A specialized HVAC system maintains precise temperature and humidity conditions for the museum\u2019s artifacts; however, there is also a general purpose HVAC system for office and visitor spaces. APAR was embedded in the controllers of two VAV rooftop AHUs with hydronic heating coils and DX cooling coils. VPACC was embedded in nine pressure independent, single-duct, throttling (no fan) VAV boxes with hydron"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 20, "text": "h hydronic heating coils and DX cooling coils. VPACC was embedded in nine pressure independent, single-duct, throttling (no fan) VAV boxes with hydronic reheat. Trendlogs of selected raw data, APAR rule violations, and VPACC alarms were configured. The trendlogs were archived and reviewed weekly. Personnel at the site responded to investigate and verify any reported faults. 5.1.8 SITE-8 SITE-8 is a classroom and office building on a community college campus. APAR was embedded in the controllers of one VAV AHU with hydronic heating and cooling coils. VPACC was embedded in 11 VAV box controllers, including 10 pressure independent, single-duct, parallel fan powered VAV boxes with electric reheat and one pressure independent, single-duct, throttling (no fan), cooling-only VAV box. The building"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 20, "text": "parallel fan powered VAV boxes with electric reheat and one pressure independent, single-duct, throttling (no fan), cooling-only VAV box. The building automation system\u2019s alarm/event handling function was configured to to alert the operator whenever an APAR rule violations or VPACC alarm occurred. Each FDD event was also recorded in an alarm history database. Personnel at the site responded to investigate and verify any reported faults."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 21, "text": "21 5.1.9 System Coverage Tables 3.1 and 3.2 show the extent of AHU and VAV box system types that will be studied, as well as the coverage of those system types by the four field sites already identified. Table 5.1. AHU System Types. Cooling Medium Heating Medium Volume Control Site Chilled Water DX Hot water / Steam Staged (Electric Resistance or Combustion) Variable Volume Constant Volume SITE-1 X X X SITE-2 X X X SITE-3 X X X SITE-4 X X X SITE-5 X X X SITE-6 X X X SITE-7 X X X SITE-8 X X X Table 5.2. VAV Box System Types. System Type Fan Configuration Reheat Medium Site Single Duct Dual Duct Throttling (No Fan) Parallel Fan- Powered Series Fan- Powered No Reheat Electric Reheat Hydronic Reheat SITE-1 (Type 1) X X X SITE-1 (Type 2) X X X SITE-2 (Type 1) X X X SITE-2 (Type 2) X X X SITE-3 "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 21, "text": "Fan- Powered No Reheat Electric Reheat Hydronic Reheat SITE-1 (Type 1) X X X SITE-1 (Type 2) X X X SITE-2 (Type 1) X X X SITE-2 (Type 2) X X X SITE-3 X X X SITE-4 SITE-5 (Type 1) X X X SITE-5 (Type 2) X X X SITE-6 X X X SITE-7 X SITE-8 (Type 1) X X X SITE-8 (Type 2) X X X"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 22, "text": "22 5.2 Procedure The following procedure was applied to each field site, except as noted in 3.1 \u2013 3.9: 1. Collect the HVAC control system points list and the relevant control application programs from the site. 2. Modify the control application programs to incorporate the FDD algorithms. 3. Download the modified control application programs to the appropriate controllers at the site. 4. Establish trend logs of selected raw data along with the results of the FDD algorithms. For each AHU, trend the following data points: \u2022 AHU run status (on - off) \u2022 Supply air temperature setpoint \u2022 Supply air temperature \u2022 Return air temperature \u2022 Outdoor air temperature \u2022 Mixed air temperature \u2022 Return air enthalpy or humidity, if used in economizer control sequence \u2022 Outdoor air enthalpy or humidity, if "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 22, "text": " temperature \u2022 Mixed air temperature \u2022 Return air enthalpy or humidity, if used in economizer control sequence \u2022 Outdoor air enthalpy or humidity, if used in economizer control sequence \u2022 Cooling coil valve control signal, if chilled water is used for cooling; or mechanical cooling status, if DX cooling is used \u2022 Heating coil valve control signal, if hot water or steam is used for cooling; or heating status, if electric resistance or combustion heating is used \u2022 Mixing box dampers control signal \u2022 Status of each APAR rule (on - off) For each VAV box, trend the following data points: \u2022 Occupancy status (on - off) \u2022 Zone temperature \u2022 Heating setpoint \u2022 Cooling setpoint \u2022 Airflow rate (if box is dual duct, then trend both hot and cold airflow rates) \u2022 Airflow rate setpoint (if box is dual du"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 22, "text": "etpoint \u2022 Cooling setpoint \u2022 Airflow rate (if box is dual duct, then trend both hot and cold airflow rates) \u2022 Airflow rate setpoint (if box is dual duct, then trend both hot and cold airflow rate setpoints) \u2022 Damper control signal \u2022 Reheat coil valve control signal, if reheat coil is present \u2022 Discharge air temperature, if sensor is present \u2022 Supply air temperature from the AHU serving the VAV box, only if a discharge air temperature sensor is present \u2022 Status of each VPACC alarm (on - off) 5. Once per week, collect and analyze the trend data to evaluate the performance of the FDD algorithms. The data can be made available by either enabling online access to the building control system\u2019s trend log database, or by exporting the trend logs to text files"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 22, "text": "online access to the building control system\u2019s trend log database, or by exporting the trend logs to text files"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 23, "text": "23 and submitting them via email or CD. 6. Follow up with the facility maintenance staff to verify the presence of any faults detected by either of the FDD algorithms. Verify whether the actual cause of the fault is one of the causes listed by the FDD algorithm. 7. Record the presence and cause of any faults reported through any other means that were not detected by the FDD algorithms."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 24, "text": "24 5.3 Results A representative subset of faults that were detected during the study are presented in the following pages. Table 5.3 summarizes the faults and their impact on the facility. Table 5.3. Fault Summary and Impact. Site Fault Description Energy Consumption Indoor Air Quality Occupant Comfort Equipment Life Maintenance Staff Productivity SITE-1 Mixed Air Temperature Sensor Error X SITE-1 Leaking Heating Coil Valve X SITE-1 Outdoor Air Temperature Sensor Error X SITE-1 Mechanical Cooling Fault X SITE-1 Stuck VAV Box Damper Actuator X SITE-1 VAV Box Maximum Airflow Setpoint Too High X SITE-1 Slipping Supply Fan Drive Belt X SITE-1 Communication Failure XX SITE-1 Undersized Supply Duct X SITE-1 Disconnected Zone Temperature Sensor XXX SITE-2 Outdoor Air Temperature Sensor Error X SI"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 24, "text": "munication Failure XX SITE-1 Undersized Supply Duct X SITE-1 Disconnected Zone Temperature Sensor XXX SITE-2 Outdoor Air Temperature Sensor Error X SITE-2 Chilled Water Not Available X SITE-2 Airflow (DP) Sensor Drift XXX SITE-2 Zone Temperature Sensor Failure XX SITE-2 Damper Actuator Failure XX SITE-2 Zone Temperature PID Loop Tuning Error X SITE-3 Supply Air Temperature Error X SITE-4 Hot Water Converter Offline X SITE-4 Manual Override of Outdoor Air Damper X SITE-4 Steam Outage X SITE-4 Incorrect Cooling Coil Valve Actuator Configuration X SITE-5 Simultaneous Mechanical Cooling and Economizing X SITE-6 Simultaneous Mechanical Cooling and Economizing X SITE-6 Outdoor Air Temperature Sensor Error X SITE-6 VAV Box Controller Hardware Failure XX SITE-6 Disconnected VAV Box Supply Air Duct"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 24, "text": " Economizing X SITE-6 Outdoor Air Temperature Sensor Error X SITE-6 VAV Box Controller Hardware Failure XX SITE-6 Disconnected VAV Box Supply Air Duct XX SITE-6 VAV Box Damper Actuator Failure X SITE-6 Disconnected VAV Box Flow Sensor Tubing XXX SITE-6 Zone Temperature Sensor Error XX SITE-6 Undersized VAV Box X SITE-6 Undersized Supply Fan X SITE-7 AHU PID Loop Tuning Error X SITE-8 Zone Temperature Setpoint Too High XX Fault Impact"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 25, "text": "25 5.3.1 SITE-1 5.3.1.1 Mixed Air Temperature Sensor Error Figure 5.1 shows a plot of temperature and control signal data vs. time of day from one of the rooftop AHUs at SITE-1. The heating coil valve is fully closed and the mixing box dampers are positioned for the minimum outdoor air fraction needed to meet ventilation requirements (20 %). Stages of mechanical cooling are energized based on cooling requests from the terminal units served by the AHU. This combination of control signals corresponds to Mode 4: mechanical cooling with minimum outdoor air. In addition to the set of rules specific to Mode 4, there is a set of rules that applies to all occupied modes of operation (see Table 2.1). One rule which applies to all occupied modes is Rule 26, which states that the mixed air temperatur"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 25, "text": "o all occupied modes of operation (see Table 2.1). One rule which applies to all occupied modes is Rule 26, which states that the mixed air temperature should be greater than the minimum of the return and outdoor air temperatures. For nearly the entire time period shown in Figure 5.1, the return air temperature is less than the outdoor air temperature, so according to Rule 26, the mixed air temperature should be greater than the return air temperature. However, Figure 5.1 shows that the mixed air temperature is less than the return air temperature by approximately 3 \u00baC. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 26. As shown in Table 2.2, the possible causes of this fault are a return, mixed, or outdoor air temperature "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 25, "text": "had generated a fault report due to Rule 26. As shown in Table 2.2, the possible causes of this fault are a return, mixed, or outdoor air temperature sensor error. Onsite personnel investigated, determined that the mixed air temperature sensor had drifted out of calibration, and recalibrated it. Figure 5.1. Mixed Air Temperature Sensor Error. 20 25 30 35 40 9:30 10:30 11:30 12:30 13:30 14:30 15:30 16:30 17:30 Time Temperature (\u00baC) 0 20 40 60 80 100 Control Signal (%)Outdoor Air Temperature Mechanical Cooling Return Air Temperature Mixing Box Dampers Mixed Air Temperature Heating Coil Valve"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 26, "text": "26 5.3.1.2 Leaking Heating Coil Valve Figure 5.2 shows a plot of temperature and control signal data vs. time of day from one of the rooftop AHUs at SITE-1. The heating coil valve is fully closed and all stages of mechanical cooling are de-energized. The mixing box dampers modulate to maintain the supply air temperature at its setpoint (not shown). This combination of control signals corresponds to Mode 2: cooling with outdoor air. One of the rules for Mode 2 is Rule 7, which states that the supply air and mixed air temperatures should be nearly the same. Figure 5.2 shows that the supply air temperature is greater than the mixed air temperature by approximately 3 \u00baC. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 7. As show"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 26, "text": "re by approximately 3 \u00baC. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 7. As shown in Table 2.2, the possible causes of this fault are a supply or mixed air temperature sensor error, a problem with the mechanical cooling system (since chilled water is not used), or a stuck or leaking heating coil valve. Onsite personnel investigated and determined that there was a leak in the heating coil valve. Figure 5.2. Leaking Heating Coil Valve. 8 9 10 11 12 13 14 15 16 13:00 14:00 15:00 16:00 17:00 Time Temperature (\u00baC) 0 20 40 60 80 100 Control Signal (%) Supply Air Temperature Mixing Box Dampers Mixed Air Temperature Heating Coil Valve Mechanical Cooling"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 27, "text": "27 5.3.1.3 Outdoor Air Temperature Sensor Error Figure 5.3 shows a plot of temperature and control signal data vs. time of day from one of the rooftop AHUs at SITE-1. The heating coil valve is fully closed and the mixing box dampers are positioned for 100 % outdoor air. Stages of mechanical cooling are energized based on cooling requests from the terminal units served by the AHU. This combination of control signals corresponds to Mode 3: mechanical cooling with 100 % outdoor air. One of the rules for Mode 3 is Rule 10, which states that the outdoor air and mixed air temperatures should be nearly the same. Figure 5.3 shows that the mixed air temperature is greater than the outdoor air temperature by 2 to 3 \u00baC. A trendlog showed that the APAR algorithm embedded in the AHU controller had gene"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 27, "text": "emperature is greater than the outdoor air temperature by 2 to 3 \u00baC. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 10. As shown in Table 2.2, the possible causes of this fault are an outdoor or mixed air temperature sensor error or a stuck or leaking mixing box damper. Onsite personnel investigated and determined that the fault was due to an outdoor air temperature sensor error caused by a difference in temperature between the location of the outdoor air temperature sensor and the AHU\u2019s outdoor air intake. Figure 5.3. Outdoor Air Temperature Sensor Error. 10 11 12 13 14 15 16 17 18 19 20 12:30 13:30 14:30 15:30 16:30 Time Temperature (\u00baC) 0 20 40 60 80 100 Control Signal (%) Mixing Box Dampers Mixed Air Temperature Outdoor"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 27, "text": " 17 18 19 20 12:30 13:30 14:30 15:30 16:30 Time Temperature (\u00baC) 0 20 40 60 80 100 Control Signal (%) Mixing Box Dampers Mixed Air Temperature Outdoor Air Temperature Mechanical Cooling Heating Coil Valve"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 28, "text": "28 5.3.1.4 Mechanical Cooling Fault Figure 5.4 shows a plot of temperature and control signal data vs. time of day from one of the rooftop AHUs at SITE-1. The heating coil valve is fully closed and the mixing box dampers are positioned for 100 % outdoor air. Stages of mechanical cooling are energized based on cooling requests from the terminal units served by the AHU. This combination of control signals corresponds to Mode 3: mechanical cooling with 100 % outdoor air. One of the rules for Mode 3 is Rule 11, which states that the supply air temperature should be less than the mixed air temperature. Figure 5.4 shows that the supply air temperature is 3 \u00baC to 4 \u00baC greater than the mixed air temperature. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a f"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 28, "text": "ure is 3 \u00baC to 4 \u00baC greater than the mixed air temperature. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 11. Table 2.2 lists the possible causes of this fault including a supply or mixed air temperature sensor error, a fouled or undersized heating or cooling coil, and problems associated with mechanical cooling system. Onsite personnel investigated, determined that the fault was due to a problem with the mechanical cooling system, and added it to a list of tasks that was prepared for a maintenance contractor. Figure 5.4. Mechanical Cooling Fault. 10 11 12 13 14 15 16 17 18 19 20 8:30 9:00 9:30 10:00 Time Temperature (\u00baC) 0 20 40 60 80 100 Control Signal (%) Mixing Box Dampers Supply Air Temperature Mixed Air Temperature M"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 28, "text": "9 20 8:30 9:00 9:30 10:00 Time Temperature (\u00baC) 0 20 40 60 80 100 Control Signal (%) Mixing Box Dampers Supply Air Temperature Mixed Air Temperature Mechanical Cooling Heating Coil Valve"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 29, "text": "29 5.3.1.5 Stuck VAV Box Damper Actuator Figure 5.5 shows a plot of airflow data vs. time of day from one of the fan powered VAV boxes at SITE-1. The plot shows that there was a large positive airflow error, since the measured airflow rate was substantially greater than the airflow rate setpoint. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a high airflow alarm. Table 2.3 lists the possible causes of this fault including an airflow (DP) sensor error, a stuck or failed damper or damper actuator, a scheduling conflict with the AHU, a tuning problem with the airflow control PID loop, and a sequencing logic error. Onsite personnel investigated and determined that the fault was due to a stuck damper actuator. Figure 5.5. Stuck VAV Box Damper Actuator. 0"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 29, "text": "ic error. Onsite personnel investigated and determined that the fault was due to a stuck damper actuator. Figure 5.5. Stuck VAV Box Damper Actuator. 0.00 0.05 0.10 0.15 0.20 0.25 0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 Time Airflow Rate (m3/s) Measured Airflow Rate Airflow Rate Setpoint"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 30, "text": "30 5.3.1.6 VAV Box Maximum Airflow Setpoint Too High Figure 5.6 shows a plot of airflow data vs. time of day from one of the fan-powered VAV boxes at SITE-1. The plot shows that whenever the airflow setpoint increased above the minimum, there was a large negative airflow error, since the measured airflow rate was substantially less than the airflow rate setpoint. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a low airflow alarm. Table 2.3 lists the possible causes of this fault, including an airflow (DP) sensor error, a stuck or failed damper or damper actuator, low static pressure in the supply air duct, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control PID loop, a maximum airflow setpoint that is "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 30, "text": "ct, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control PID loop, a maximum airflow setpoint that is too high, and a sequencing logic error. Onsite personnel investigated and determined that the fault was due to a maximum airflow setpoint that was too high. The VAV box controller was originally installed on a larger VAV box. During a building renovation, the controller was moved to a smaller VAV box, but the maximum airflow parameter was not changed. As a result, even when the damper was fully open, the airflow rate never reached the nominal maximum value. Figure 5.6. VAV Box Airflow Parameter Error. 0.00 0.10 0.20 0.30 0.40 0.50 0.60 0.70 0.80 0.90 6:00 8:00 10:00 12:00 14:00 16:00 Time Airflow Rate (m3/s) Airflow Rate Setpoint Measured Air"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 30, "text": "Error. 0.00 0.10 0.20 0.30 0.40 0.50 0.60 0.70 0.80 0.90 6:00 8:00 10:00 12:00 14:00 16:00 Time Airflow Rate (m3/s) Airflow Rate Setpoint Measured Airflow Rate"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 31, "text": "31 5.3.1.7 Slipping Supply Fan Drive Belt Figure 5.7 shows a plot of airflow data vs. time of day from one of the fan-powered VAV boxes at SITE-1. The occupied period was from 06:30 until 19:30. During occupancy, the VAV box had a minimum airflow rate setpoint of 0.047 m3/s to meet ventilation requirements. The plot shows that whenever the airflow setpoint increased above the minimum, there was a large negative airflow error, since the measured airflow rate was substantially less than the airflow rate setpoint. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a low airflow alarm. Table 2.3 lists the possible causes of this fault, including an airflow (DP) sensor error, a stuck or failed damper or damper actuator, low static pressure in the supply air d"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 31, "text": "ble causes of this fault, including an airflow (DP) sensor error, a stuck or failed damper or damper actuator, low static pressure in the supply air duct, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control PID loop, a maximum airflow setpoint that is too high, and a sequencing logic error. Onsite personnel investigated and determined that the fault was due to low static pressure caused by a slipping supply fan drive belt in the AHU that serves this VAV box. Figure 5.7 illustrates that early in the day, the airflow rate setpoint was at the minimum and the supply fan was able to maintain sufficient static pressure. When the airflow setpoint increased later in the day, the actual airflow fell below the setpoint as the supply fan was not able t"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 31, "text": "ent static pressure. When the airflow setpoint increased later in the day, the actual airflow fell below the setpoint as the supply fan was not able to maintain the static pressure at the setpoint due to the slipping belt. Figure 5.7. Slipping Supply Fan Drive Belt. 0.00 0.10 0.20 0.30 0.40 0.50 0.60 0.70 0.80 0.90 9:00 10:00 11:00 12:00 13:00 14:00 Time Airflow Rate (m3/s) Airflow Rate Setpoint Measured Airflow Rate"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 32, "text": "32 5.3.1.8 Communication Failure Figure 5.8 shows a plot of airflow data vs. time of day from one of the throttling (no fan) VAV boxes at SITE-1. It shows a large negative airflow error, since the measured airflow rate was substantially less than the airflow rate setpoint. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a low airflow alarm. Table 2.3 lists the possible causes of this fault, including an airflow (DP) sensor error, a stuck or failed damper or damper actuator, low static pressure in the supply air duct, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control PID loop, a maximum airflow setpoint that is too high, and a sequencing logic error. Onsite personnel investigated and determined that th"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 32, "text": "flow control PID loop, a maximum airflow setpoint that is too high, and a sequencing logic error. Onsite personnel investigated and determined that the fault was due to low static pressure caused by a temporary communication failure of the building control network. The AHUs at SITE-1 are scheduled based on the number of run requests received from the VAV boxes they serve. Since the AHU serving this VAV box did not receive any run requests, the supply fan was not energized and the static pressure in the supply air duct was too low. Figure 5.8 also shows that the fault disappeared when network communications were restored at approximately 11:00. Figure 5.8. Communication Failure. 0.00 0.20 0.40 0.60 0.80 1.00 1.20 10:00 10:15 10:30 10:45 11:00 11:15 Time Airflow Rate (m3/s) Airflow Rate Setp"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 32, "text": ". Figure 5.8. Communication Failure. 0.00 0.20 0.40 0.60 0.80 1.00 1.20 10:00 10:15 10:30 10:45 11:00 11:15 Time Airflow Rate (m3/s) Airflow Rate Setpoint Measured Airflow Rate"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 33, "text": "33 5.3.1.9 Undersized Supply Duct Figure 5.9 shows a plot of airflow and temperature data vs. time of day from one of the throttling (no fan) VAV boxes at SITE-1. It shows a large negative airflow error, since the measured airflow rate was substantially less than the airflow rate setpoint. There is also a large positive zone temperature error, since the zone temperature is greater than the cooling setpoint temperature. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a low airflow alarm and a high zone temperature alarm. Table 2.3 lists the possible causes of this fault, including a zone temperature sensor error, an airflow (DP) sensor error, a stuck or failed damper or damper actuator, supply air too warm, low static pressure in the supply air duct, a"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 33, "text": "r error, an airflow (DP) sensor error, a stuck or failed damper or damper actuator, supply air too warm, low static pressure in the supply air duct, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control or zone temperature control PID loop, a maximum airflow setpoint that is too low or too high, an inappropriate zone temperature setpoint, and a sequencing logic error. This VAV box does not have a reheat coil, so the possible causes of reheat coil valve or actuator stuck or failed shown in Table 2.3 do not apply. Onsite personnel investigated and determined that the fault was due to low static pressure in the supply duct. This is a large VAV box at the distant end of the supply duct from the serving AHU. The duct is undersized so under high loa"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 33, "text": "ssure in the supply duct. This is a large VAV box at the distant end of the supply duct from the serving AHU. The duct is undersized so under high load conditions this VAV box is starved of supply air. When this happens, the airflow rate drops below the airflow rate setpoint, and the zone temperature rises above the cooling setpoint temperature, since there is not enough airflow to meet the cooling load. Figure 5.9. Undersized Supply Duct. 0.00 0.10 0.20 0.30 0.40 0.50 0.60 0.70 0.80 0.90 1.00 7:00 9:00 11:00 13:00 15:00 17:00 19:00 21:00 Time Airflow Rate (m3/s) 16 18 20 22 24 26 28 30 32 Temperature (\u00baC) Airflow Rate Setpoint Measured Airflow Rate Zone Temperature Cooling Setpoint Temperature Heating Setpoint Temperature"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 34, "text": "34 5.3.1.10 Disconnected Zone Temperature Sensor Figure 5.10 shows a plot of temperature data vs. time of day from one of the throttling (no fan) VAV boxes at SITE-1. It shows a large negative zone temperature error, since the zone temperature is less than the heating setpoint temperature. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a low zone temperature alarm. Table 2.3 lists the possible causes of this fault, including a zone temperature sensor error, airflow (DP) sensor error, supply air too cool, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control or zone temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow setpoint that is too high, and a sequencing logic"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 34, "text": " or zone temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow setpoint that is too high, and a sequencing logic error. This VAV box does not have a reheat coil, so the possible causes of reheat coil valve or actuator stuck or failed shown in Table 2.3 do not apply. Onsite personnel investigated and determined that the fault was due to a zone temperature sensor error which occurred when the zone temperature sensor was inadvertently disconnected during maintenance. The sensor was configured for 0-10 V with a value of 7.5 \u00baC at 0 V. When the sensor was disconnected, 0 V was read at the input on the VAV box controller, so a value of 7.5 \u00baC was recorded, as shown in Figure 5.10. The figure also shows that the fault disappeared when the sensor was reconnect"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 34, "text": "controller, so a value of 7.5 \u00baC was recorded, as shown in Figure 5.10. The figure also shows that the fault disappeared when the sensor was reconnected. Figure 5.10. Disconnected Zone Temperature Sensor. 0.0 5.0 10.0 15.0 20.0 25.0 30.0 35.0 11:30 12:00 12:30 13:00 13:30 14:00 Time Temperature (\u00baC) Zone Temperature Cooling Setpoint Temperature Heating Setpoint Temperature"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 35, "text": "35 5.3.2 SITE-2 At SITE-2, the computerized maintenance management system (CMMS) was configured to automatically generate a work order whenever a fault was detected. The building engineer responded to investigate and verify any faults reported through the MMS. Since no trendlogs of the raw data were established for the AHUs, there are no plots to illustrate the AHU faults described in this section. Supplemental trendlogs were configured for some of the VAV boxes, so plots are shown where data were available. 5.3.2.1 Outdoor Air Temperature Sensor Error The APAR algorithm embedded in one of the AHU controllers at SITE-2 reported faults due to Rules 8 and 10. Rule 8 states that, in mechanical cooling with 100 % outdoor air mode, the outdoor air temperature should be greater than the supply a"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 35, "text": "Rules 8 and 10. Rule 8 states that, in mechanical cooling with 100 % outdoor air mode, the outdoor air temperature should be greater than the supply air temperature setpoint (otherwise, the AHU should be operating in cooling with outdoor mode). As shown in Table 2.2, the possible causes associated with Rule 8 are a supply or outdoor air temperature sensor error, a stuck or leaking heating coil valve, a stuck or leaking mixing box damper, or a controller logic error. Rule 10 states that, in mechanical cooling with 100 % outdoor air mode, the outdoor and mixed air temperatures should be nearly the same. Table 2.2 shows that the possible causes associated with Rule 10 are a mixed or outdoor air temperature sensor error and a stuck or leaking mixing box damper. Onsite personnel investigated an"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 35, "text": "associated with Rule 10 are a mixed or outdoor air temperature sensor error and a stuck or leaking mixing box damper. Onsite personnel investigated and determined that the fault was due to an outdoor air temperature sensor error caused by the AHUs taking outdoor air from a plenum which was consistently 5 to 10 \u00baC warmer than the actual outdoor air temperature. A project was undertaken to retrofit the outdoor air plenum with ventilation fans to bring the plenum temperature closer to the the actual outdoor air temperature, thus reducing the chilled water load and the number of hours of chiller operation. 5.3.2.2 Chilled Water Not Available The APAR algorithm embedded in one of the AHU controllers at SITE-2 reported faults due to Rule 12, while another AHU controller reported faults due to Ru"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 35, "text": "APAR algorithm embedded in one of the AHU controllers at SITE-2 reported faults due to Rule 12, while another AHU controller reported faults due to Rule 13. Rule 12 states that, in mechanical cooling with 100 % outdoor air mode, the supply air temperature should be less than the return air temperature. As shown in Table 2.2, the possible causes associated with Rule 12 are a supply or return air temperature sensor error, a stuck cooling coil valve, an undersized cooling coil, a fouled cooling coil, chilled water too warm, a problem with one of the chilled water pumps, chilled water not available, a stuck or leaking heating coil valve, and a controller tuning error. Rule 13 observes that the cooling coil valve is saturated fully open and a persistent supply air temperature error exists. Tabl"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 35, "text": "ntroller tuning error. Rule 13 observes that the cooling coil valve is saturated fully open and a persistent supply air temperature error exists. Table 2.2 shows that the possible causes associated with Rule 13 are a supply air temperature sensor error, a stuck cooling coil valve, an undersized cooling coil, a fouled cooling coil, chilled water too warm, a problem with one of the chilled water pumps, chilled water not available, a stuck or leaking heating coil valve, and a controller tuning error. Onsite personnel investigated and determined that the fault was due to chilled water not being available. The current sequence of operations for the chiller specifies that the chiller is only operated if several AHUs require chilled water. A project is being developed at the site to modify the ch"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 35, "text": "e chiller specifies that the chiller is only operated if several AHUs require chilled water. A project is being developed at the site to modify the chiller plant sequence of operations to ensure that chilled water is available when needed."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 36, "text": "36 5.3.2.3 Airflow (DP) Sensor Drift Figure 5.11 shows a plot of airflow and temperature data from vs. time of day one of the dual- duct VAV boxes at SITE-2. It shows a large negative zone temperature error, since the zone temperature is less than the zone temperature setpoint. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a low zone temperature alarm. Table 2.3 lists the possible causes of this fault, including a zone temperature sensor error, airflow (DP) sensor drift or failure, supply air too cool, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control or zone temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow setpoint that is too high, and a sequencing logic "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 36, "text": "or zone temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow setpoint that is too high, and a sequencing logic error. This VAV box does not have a reheat coil, so the possible causes of reheat coil valve or actuator stuck or failed shown in Table 2.3 do not apply. Onsite personnel investigated and determined that the fault was due to an airflow sensor error which occurred due to debris buildup in the tubing connecting the pressure probes in the hot deck inlet to the differential pressure senor onboard the VAV box controller. Figure 5.11 shows that the measured hot deck airflow rate was at the setpoint, which was also the maximum hot deck airflow rate for the VAV box. However, the actual hot deck airflow rate was less than the measured value due to the"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 36, "text": "hich was also the maximum hot deck airflow rate for the VAV box. However, the actual hot deck airflow rate was less than the measured value due to the sensor drift. Insufficient warm airflow was provided to the zone, causing the zone temperature to drift well below the setpoint. The fault was repaired by removing the debris from the tubing. Figure 5.11. Airflow (DP) Sensor Drift. 0 0.05 0.1 0.15 0.2 0.25 0.3 6:00 8:00 10:00 12:00 14:00 16:00 Time Airflow Rate (m3/s) 20 25 30 35 Temperature (\u00baC) Hot Deck Airflow Rate Setpoint Measured Hot Deck Airflow Rate Zone Temperature Zone Temperature Setpoint"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 37, "text": "37 5.3.2.4 Zone Temperature Sensor Failure Figure 5.12 shows a plot of temperature data vs. time of day from one of the dual-duct VAV boxes at SITE-2. It shows a large negative zone temperature error, since the zone temperature is less than the zone temperature setpoint. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a low zone temperature alarm. Table 2.3 lists the possible causes of this fault, including a zone temperature sensor error, airflow (DP) sensor drift or failure, supply air too cool, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control or zone temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow setpoint that is too high, and a sequencing logic error. "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 37, "text": " temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow setpoint that is too high, and a sequencing logic error. This VAV box does not have a reheat coil, so the possible causes of reheat coil valve or actuator stuck or failed shown in Table 2.3 do not apply. Onsite personnel investigated and determined that the fault was due to a zone temperature sensor failure. The zone temperature shown in Figure 5.12 is close to the minimum of the range for the sensor, so this fault is not a complete failure, but an extreme sensor drift. The fault was repaired by replacing the sensor. Figure 5.12. Zone Temperature Sensor Failure. -5 0 5 10 15 20 25 30 35 6:00 8:00 10:00 12:00 14:00 16:00 Time Temperature (\u00baC) Zone Temperature Setpoint Zone Temperature"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 37, "text": "or Failure. -5 0 5 10 15 20 25 30 35 6:00 8:00 10:00 12:00 14:00 16:00 Time Temperature (\u00baC) Zone Temperature Setpoint Zone Temperature"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 38, "text": "38 5.3.2.5 Damper Actuator Failure Figure 5.13 shows a plot of airflow and temperature data vs. time of day from one of the dual- duct VAV boxes at SITE-2. It shows a positive cold deck airflow rate error and a negative zone temperature error. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a high cold deck airflow alarm and a low zone temperature alarm. Table 2.3 lists the possible causes of these faults, including a zone temperature sensor error, airflow (DP) sensor drift or failure, cold deck damper or actuator stuck or failed, supply air too cool, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control or zone temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow se"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 38, "text": " box, a tuning problem with the airflow control or zone temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow setpoint that is too high, and a sequencing logic error. This VAV box does not have a reheat coil, so the possible causes of reheat coil valve or actuator stuck or failed shown in Table 2.3 do not apply. Onsite personnel investigated and determined that the fault was due to a failed cold deck damper actuator. The damper failure allowed uncontrolled cold deck airflow to the zone, causing the zone temperature to fall well below the setpoint. The fault was repaired by replacing the broken actuator. Figure 5.13. Damper Actuator Failure. 0 0.05 0.1 0.15 0.2 0.25 0.3 6:00 8:00 10:00 12:00 14:00 16:00 Time Airflow (m3/s) 20 20.5 21 21.5 22 22.5 23 23."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 38, "text": "igure 5.13. Damper Actuator Failure. 0 0.05 0.1 0.15 0.2 0.25 0.3 6:00 8:00 10:00 12:00 14:00 16:00 Time Airflow (m3/s) 20 20.5 21 21.5 22 22.5 23 23.5 24 24.5 25 Temperature (\u00baC) Cold Deck Airflow Setpoint Measured Cold Deck Airflow Rate Zone Temperature Setpoint Zone Temperature"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 39, "text": "39 5.3.2.6 Zone Temperature PID Loop Tuning Error Figure 5.14 shows a plot of airflow and temperature data vs. time of day from one of the dual- duct VAV boxes at SITE-2. It shows a negative zone temperature error, since the zone temperature is less than the zone temperature setpoint. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a low zone temperature alarm. Table 2.3 lists the possible causes of this faults, including a zone temperature sensor error, airflow (DP) sensor drift or failure, supply air too cool, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control or zone temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow setpoint that is too high, and a sequencin"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 39, "text": "control or zone temperature control PID loop, an inappropriate zone temperature setpoint, a minimum airflow setpoint that is too high, and a sequencing logic error. This VAV box does not have a reheat coil, so the possible causes of reheat coil valve or actuator stuck or failed shown in Table 2.3 do not apply. Onsite personnel investigated and determined that the fault was due to an underdamped temperature control PID loop. The outputs of the zone temperature control loop are the hot and cold deck airflow setpoints. The hot and cold deck airflow control loops successfully maintained the hot and cold airflow rates (not shown) at their respective setpoints. Figure 5.14 shows that as the zone temperature approached the setpoint, the temperature control loop oscillated, as seen in the varying "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 39, "text": "ve setpoints. Figure 5.14 shows that as the zone temperature approached the setpoint, the temperature control loop oscillated, as seen in the varying hot and cold deck airflow setpoints. Figure 5.14. Zone Temperature Control Loop Tuning Problem. 0.00 0.02 0.04 0.06 0.08 0.10 0.12 0.14 0.16 6:00 8:00 10:00 12:00 14:00 16:00 Time Airflow Rate (m3/s) 20 21 21 22 22 23 23 24 24 Temperature (\u00baC) Hot Deck Airflow Setpoint Cold Deck Airflow Setpoint Zone Temperature Setpoint Zone Temperature"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 40, "text": "40 5.3.3 SITE-3 5.3.3.1 Supply Air Temperature Error Figure 5.15 shows a plot of temperature and control signal data vs. time of day from the AHU at SITE-3 for the occupied portion of one day. Both stages of heating (not shown) and all four stages of cooling (not shown) remain off while the mixing box dampers modulate to maintain the supply air temperature at its setpoint. This combination of control signals corresponds to Mode 2: cooling with outdoor air. In addition to the set of rules specific to Mode 4, there is a set of rules that apply to all occupied modes of operation (see Table 2.1). One rule which applies to all occupied modes is Rule 25, which states that the supply air temperature should be nearly equal to the supply air temperature setpoint. For most of the day shown, the supp"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 40, "text": "le 25, which states that the supply air temperature should be nearly equal to the supply air temperature setpoint. For most of the day shown, the supply air temperature is nearly equal to the setpoint, but from 17:45 until 19:00, the supply air temperature drifts well below the setpoint. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 25 late in the day. As shown in Table 2.2, the only possible causes of this fault are either a controller tuning or logic error. Onsite personnel investigated and determined that the fault was not due to either of the possible causes listed by APAR. Instead it was the result of a low supply airflow rate due to a low cooling load. The constant toilet exhaust airflow rate caused the AHU outdoor a"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 40, "text": "R. Instead it was the result of a low supply airflow rate due to a low cooling load. The constant toilet exhaust airflow rate caused the AHU outdoor air fraction to rise despite the mixing box dampers closing to the minimum position. It is unknown whether the AHU controller would have energized the first stage of heating had the condition persisted. Figure 5.15. Supply Air Temperature Error. 10 12 14 16 18 20 5:00 6:00 7:00 8:00 9:00 10:00 11:00 12:00 13:00 14:00 15:00 16:00 17:00 18:00 19:00 Time Temperature (\u00baC) 0 20 40 60 80 100 Control Signal (%) Supply Air Temperature Mixing Box Dampers Supply Air Temperature Setpoint"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 41, "text": "41 5.3.4 SITE-4 5.3.4.1 Hot Water Converter Offline Figure 5.16 shows a plot of control signal data vs. time of day from the AHU at SITE-4. This AHU has a preheat coil and a heating coil, which are sequenced in series to meet the heating load. Relatively small heating loads are met by opening the preheat coil valve only, while the heating coil valve remains closed. As the heating load increases, the preheat coil valve saturates open and the heating coil valve opens to meet the load. Figure 5.16 shows the AHU operating in Mode 1: heating. One of the rules for Mode 1 is Rule 4, which warns that the heating coil valve is saturated fully open. For the first 10 hours of the day shown, both the preheat and heating coil valves are saturated at 100 % open. A trendlog showed that the APAR algorithm"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 41, "text": "r the first 10 hours of the day shown, both the preheat and heating coil valves are saturated at 100 % open. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 4. As shown in Table 2.2, the possible causes of this fault are either a supply air temperature sensor error, a stuck or leaking cooling coil valve, a stuck heating coil valve, an undersized heating coil, a fouled heating coil, hot water supply temperature too low, a problem with the hot water circulating pump, or a controller tuning error. Onsite personnel investigated and determined that the fault was due to a steam-to-hot water converter going offline. The converter supplies hot water to the preheat and heating coils of the AHU. When the converter was offline, the hot"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 41, "text": "t water converter going offline. The converter supplies hot water to the preheat and heating coils of the AHU. When the converter was offline, the hot water supply temperature was too low. Figure 5.16 shows that the fault disappeared when the converter was brought back online at approximately 10:00. Figure 5.16. Hot Water Converter Offline. 0 20 40 60 80 100 0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 Time Control Signal (%) Heating Coil Valve Preheat Coil Valve"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 42, "text": "42 5.3.4.2 Manual Override of Outdoor Air Damper Figure 5.17 shows a plot of temperature and control signal data vs. time of day from the AHU at SITE-4. The preheat and heating coil valves (not shown) remain fully closed and the mixing box dampers are positioned for 100 % outdoor air. The cooling coil valve is modulated to meet the cooling load. This combination of control signals corresponds to Mode 3: mechanical cooling with 100 % outdoor air. One of the rules for Mode 3 is Rule 10, which states that the outdoor air and mixed air temperatures should be nearly the same. Figure 5.17 shows that the mixed air temperature is greater than the outdoor air temperature by as much as 3 \u00baC. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 42, "text": "door air temperature by as much as 3 \u00baC. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 10. As shown in Table 2.2, the possible causes of this fault are an outdoor or mixed air temperature sensor error or a stuck or leaking mixing box damper. Onsite personnel explained that the fault was due to a manual override of the outdoor air damper which had been made in response to a design flaw. The sequence of operations for this AHU specifies that the outdoor air damper open fully during occupied periods. However, under some weather conditions, the AHU does not have sufficient capacity to meet both the space heating/cooling load and the ventilation load. A manual override keeps the outdoor air damper partially closed, thereby redu"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 42, "text": "ty to meet both the space heating/cooling load and the ventilation load. A manual override keeps the outdoor air damper partially closed, thereby reducing the ventilation load so that the AHU has sufficient capacity to maintain the space temperature and humidity at setpoint. Figure 5.17. Manual Override of Outdoor Air Damper. 15 16 17 18 19 20 21 22 23 24 25 16:00 16:30 17:00 17:30 18:00 Time Temperature (\u00baC) 0 20 40 60 80 100 Control Signal (%) Outdoor Air Damper Mixed Air Temperature Outdoor Air Temperature Cooling Coil Valve"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 43, "text": "43 5.3.4.3 Steam Outage Figure 5.18 shows a plot of temperature and control signal data vs. time of day from the AHU at SITE-4. This AHU has a preheat coil and a heating coil, which are sequenced as described in Section 5.4.1. Figure 5.18 shows the AHU operating in Mode 1: heating. One of the rules for Mode 1 is Rule 4, which warns that the heating coil valve is saturated fully open. For the first 12 hours of the day shown, both the preheat and heating coil valves are saturated at 100 % open. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 4. As shown in Table 2.2, the possible causes of this fault are either a supply air temperature sensor error, a stuck or leaking cooling coil valve, a stuck heating coil valve, an undersiz"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 43, "text": " causes of this fault are either a supply air temperature sensor error, a stuck or leaking cooling coil valve, a stuck heating coil valve, an undersized heating coil, a fouled heating coil, hot water supply temperature too low, a problem with the hot water circulating pump, or a controller tuning error. Onsite personnel investigated and determined that the fault was due to a sitewide steam outage which caused the hot water supply temperature to fall too low. Figure 5.18 shows that the fault disappeared when the steam supply was brought back online at approximately 12:00. Figure 5.18. Sitewide Steam Outage. 0 20 40 60 80 100 0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 Time Contol Signal (%) Preheat Coil Valve Heating Coil Valve"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 43, "text": "0 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 Time Contol Signal (%) Preheat Coil Valve Heating Coil Valve"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 44, "text": "44 5.3.4.4 Incorrect Cooling Coil Valve Actuator Configuration Figure 5.19 shows a plot of temperature and control signal data vs. time of day from the AHU at SITE-4. It shows the AHU operating in Mode 5: unknown mode of operation. One of the rules which applies to all modes of operation is Rule 25, which states that the supply air temperature should be nearly equal to the supply air temperature setpoint. The sequence of operations for this single-zone AHU modulates the cooling coil valve to maintain the zone temperature between the heating and cooling setpoints, so Rule 25 was rewritten to state that the zone temperature should be between the cooling and heating setpoints. Figure 5.19 shows that the zone temperature exceeded the cooling setpoint by as much as 5.5 \u00baC, yet the cooling coil "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 44, "text": "e cooling and heating setpoints. Figure 5.19 shows that the zone temperature exceeded the cooling setpoint by as much as 5.5 \u00baC, yet the cooling coil valve remained closed. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 25. As shown in Table 2.2, the possible causes of this fault are either a controller tuning or logic error. Onsite personnel investigated and determined that the fault was due to an incorrect configuration of the AHU controller output to the cooling coil valve actuator. The controller output was configured for 0 V \u2013 10 V, but the actuator was 2 V \u2013 10 V. As a result, the valve remained closed for controller output values from 0 V \u2013 2 V. The fault was repaired by reconfiguring the controller output for 2 V \u2013 "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 44, "text": "esult, the valve remained closed for controller output values from 0 V \u2013 2 V. The fault was repaired by reconfiguring the controller output for 2 V \u2013 10 V. Figure 5.19. Incorrect Cooling Coil Valve Actuator Configuration. 20 21 22 23 24 25 26 27 28 0:00 2:00 4:00 6:00 8:00 10:00 12:00 14:00 16:00 18:00 20:00 22:00 Time Temperature (\u00baC) 0 20 40 60 80 100 Control Signal (%) Zone Temperature Cooling Temperature Setpoint Heating Temperature Setpoint Cooling Coil Valve"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 45, "text": "45 5.3.5 SITE-5 5.3.5.1 Simultaneous Mechanical Cooling and Economizing 0 20 40 60 80 100 6:00 7:00 8:00 9:00 10:00 11:00 12:00 Time Control Signal (%) Heating Coil Valve Cooling Coil Valve Outdoor Air Damper Figure 5.20 shows a plot of control signal data vs. time of day from one of the AHUs at SITE-5; it shows the AHU operating in Mode 5: unknown mode of operation. One of the rules for Mode 5 is Rule 24, which indicates simultaneous mechanical cooling and the economizing. Figure 5.20 shows the cooling coil valve and outdoor air damper move in concert from 50 % to 75 % open. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 24. As shown in Table 2.2, the possible causes of this fault are a controller tuning or logic (sequenci"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 45, "text": "oller had generated a fault report due to Rule 24. As shown in Table 2.2, the possible causes of this fault are a controller tuning or logic (sequencing and scheduling) error. Since this fault was reported for both AHUs at SITE-5, a logic error was the most likely explanation. A review of the control logic revealed that this was the case: the output of the temperature control PID loop was simply sent to the cooling coil valve and outdoor air damper simultaneously. This fault caused an increased load on the chiller and increased chiller run time, both contributing to increased energy consumption. Proper sequencing for conditions that meet the criteria for economizer operation would position the outdoor air damper to maintain the supply air temperature at its setpoint while keeping the cooli"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 45, "text": "criteria for economizer operation would position the outdoor air damper to maintain the supply air temperature at its setpoint while keeping the cooling coil valve closed, thus meeting the cooling load without using mechanical cooling. If the cooling load is too great, the outdoor air damper will saturate at 100% open, and the cooling coil valve should then open to maintain the supply air temperature at its setpoint. Figure 5.20. Simultaneous Mechanical Cooling and Economizing."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 46, "text": "46 5.3.6 SITE-6 5.3.6.1 Simultaneous Mechanical Cooling and Economizing 0 20 40 60 80 100 120 12:00 13:00 14:00 15:00 16:00 17:00 Time Control Signal (%) Outdoor Air Damper Cooling Coil Valve Figure 5.21 shows a plot of control signal data vs. time of day from one of the AHUs at SITE-6; it shows the AHU operating in Mode 5: unknown mode of operation. One of the rules for Mode 5 is Rule 24, which states that the AHU is simultaneously modulating the cooling coil valve and economizer. As shown in Figure 5.21, the cooling coil valve opens while the outdoor air damper is modulating. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 24. As shown in Table 2.2, the possible causes of this fault are a controller tuning or logic (sequen"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 46, "text": "troller had generated a fault report due to Rule 24. As shown in Table 2.2, the possible causes of this fault are a controller tuning or logic (sequencing and scheduling) error. As in the simultaneous cooling and economizing fault for SITE-5, the AHU sequencing logic was the cause. In this case, two separate PID loops were used to position the cooling coil valve and the outdoor air damper. No interlocks or other logic was present to coordinate outdoor air damper operation with the heating and cooling coil valves. Figure 5.21. Simultaneous Mechanical Cooling and Economizing."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 47, "text": "47 5.3.6.2 Outdoor Air Temperature Sensor Error 6 8 10 12 14 16 18 20 22 24 6:00 7:00 8:00 9:00 10:00 11:00 12:00 13:00 14:00 15:00 16:00 17:00 Time Temperature (\u00baC) Return Air Temperature Outdoor Air Mixed Air Temperature Figure 5.22 shows a plot of temperature data vs. time of day from one of the AHUs at SITE-6. Rules 26 and 27 apply to all modes of operation and state that the mixed air temperature should be between the outdoor air and return air temperatures. Rule 26 checks whether the mixed air temperature is greater than the maximum of the outdoor air and return air temperatures, while Rule 27 checks whether the mixed air temperature is less than the minimum of the outdoor air and return air temperatures. Figure 5.22 shows that the mixed air temperature is less than the minimum of th"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 47, "text": " less than the minimum of the outdoor air and return air temperatures. Figure 5.22 shows that the mixed air temperature is less than the minimum of the outdoor air and return air temperatures by as much as 5 \u00baC. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated a fault report due to Rule 27. As shown in Table 2.2, the possible causes of this fault are an outdoor or mixed air temperature sensor error or a stuck or leaking mixing box damper. Onsite personnel investigated and determined that the fault was due to an outdoor air temperature sensor error caused by a difference in temperature between the location of the outdoor air temperature sensor and the AHU\u2019s outdoor air intake. Figure 5.22. Outdoor Air Temperature Sensor Error."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 47, "text": " of the outdoor air temperature sensor and the AHU\u2019s outdoor air intake. Figure 5.22. Outdoor Air Temperature Sensor Error."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 48, "text": "48 5.3.6.3 VAV Box Controller Hardware Failure In one case, high airflow alarms were reported for two of the VAV boxes at SITE-6. A follow up by the maintenance staff determined that both of the VAV box controllers had failed. The controllers were replaced and the alarms did not recur. 5.3.6.4 Disconnected VAV Box Supply Air Duct Another fault was a low airflow alarm for a VAV box. The maintenance staff determined that the flexible duct connecting the main supply air duct to the inlet of the VAV box had partially slipped from the VAV box inlet connection. The flexible duct was moved into the correct position and secured in place. After this repair, the alarm did not recur. 5.3.6.5 VAV Box Damper Actuator Failure A high airflow alarm was reported for one of the VAV boxes at SITE-6. A follow"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 48, "text": "epair, the alarm did not recur. 5.3.6.5 VAV Box Damper Actuator Failure A high airflow alarm was reported for one of the VAV boxes at SITE-6. A follow up by the maintenance staff determined that the damper actuator shaft was bent. The shaft was replaced and the alarm did not recur. 5.3.6.6 Disconnected VAV Box Flow Sensor Tubing Another high airflow alarm was reported for another VAV box at SITE-6. In this case, the fault was caused by one of the flexible tubing connections from the velocity probe (flow ring) in the VAV box inlet to the differential pressure sensor on the VAV box controller. The tubing had slipped off of the connection at the controller. The tubing was moved back into the correct position and the alarm did not recur. 5.3.6.7 Zone Temperature Sensor Error A high zone temper"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 48, "text": " controller. The tubing was moved back into the correct position and the alarm did not recur. 5.3.6.7 Zone Temperature Sensor Error A high zone temperature fault was reported for one of the VAV boxes at SITE-6. A follow up by the maintenance staff determined that the zone temperature sensor was located directly above a computer monitor. The sensor was measuring the temperature of a local \u201chot spot\u201d rather than the zone temperature."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 49, "text": "49 5.3.6.8 Undersized VAV Box 20 21 22 23 24 25 26 27 28 6:00 7:00 8:00 9:00 10:00 11:00 12:00 13:00 14:00 15:00 16:00 17:00 Time Temperature (\u00baC) Cooling Setpoint Temperature Heating Setpoint Temperature Zone Temperature Figure 5.23 shows a plot of temperature data vs. time of day from one of the VAV boxes at SITE-6. It shows a large positive zone temperature error, since the zone temperature is greater than the cooling setpoint temperature. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a high zone temperature alarm. Table 2.3 lists the possible causes of this fault, including a zone temperature sensor error, airflow (DP) sensor error, reheat coil valve or actuator stuck or failed, supply air too warm, a scheduling conflict with the AHU, an undersi"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 49, "text": "r error, airflow (DP) sensor error, reheat coil valve or actuator stuck or failed, supply air too warm, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control or zone temperature control PID loop, an inappropriate zone temperature setpoint, a maximum airflow setpoint that is too low, and a sequencing logic error. Onsite personnel investigated and determined that the fault was due to a high solar heat gain to the conditioned space, which is a lobby with large windows. The VAV box is not large enough to provide a sufficient supply airflow rate to meet the load. Figure 5.23. Undersized VAV Box."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 50, "text": "50 5.3.6.9 Undersized Supply Fan 0 0.05 0.1 0.15 0.2 0.25 0.3 0.35 0.4 3:00 6:00 9:00 12:00 15:00 18:00 21:00 Time Airflow Rate (m3/s) Airflow Rate Setpoint Measured Airflow Rate Figure 5.24 shows a plot of airflow data vs. time of day from one of the VAV boxes at SITE-6. The plot shows that the measured airflow rate was substantially less than the airflow rate setpoint. A trendlog showed that the VPACC algorithm embedded in the VAV box controller reported a low airflow alarm. Table 2.3 lists the possible causes of this fault, including an airflow (DP) sensor error, a stuck or failed damper or damper actuator, low static pressure in the supply air duct, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control PID loop, a maximum airflow setpoint "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 50, "text": "y air duct, a scheduling conflict with the AHU, an undersized VAV box, a tuning problem with the airflow control PID loop, a maximum airflow setpoint that is too high, and a sequencing logic error. Onsite personnel investigated and determined that the fault was due to low static pressure in the supply air duct caused by an undersized supply fan in the AHU that serves this VAV box. Figure 5.24 illustrates that early and again later in the day, the airflow rate setpoint was at the minimum and the supply fan was able to maintain sufficient static pressure. When the airflow setpoint increased in the middle of the day, the actual airflow fell below the setpoint as the supply fan was not able to maintain the static pressure at the setpoint. The problem was corrected by replacing the sheaves on t"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 50, "text": "w the setpoint as the supply fan was not able to maintain the static pressure at the setpoint. The problem was corrected by replacing the sheaves on the supply fan and motor to increase the fan speed. Figure 5.24. Undersized Supply Fan."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 51, "text": "51 5.3.7 SITE-7 5.3.7.1 AHU PID Loop Tuning Error Figure 5.25 shows a plot of control signal data vs. time of day from one of the AHUs at SITE-7. Both stages of DX cooling remain off (not shown) and the economizer is positioned for minimum outdoor air (not shown), while the heating coil valve repeatedly cycles open and closed. The actual rate of valve cycling was observed by the researcher and the maintenance staff to be several times greater than that shown on Figure 5.25. An aliasing effect is present due to the relatively large trendlog sample interval time of 15 min. Whenever the heating coil valve is closed, the AHU is in Mode 5 (unknown mode of operation) and when the heating coil valve is open, the AHU is in Mode 1 (heating). Rule 28, which applies to all modes of operation, counts "}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 51, "text": " mode of operation) and when the heating coil valve is open, the AHU is in Mode 1 (heating). Rule 28, which applies to all modes of operation, counts the number of mode switches per hour. If the count exceeds the threshold (seven mode switches per hour) then a fault has occurred. Although it does not appear so in Figure 5.2, Rule 28 is violated several times on the day shown. A trendlog showed that the APAR algorithm embedded in the AHU controller had generated several fault reports due to Rule 28. As shown in Table 2.2, the possible causes of this fault are a controller or logic error. Onsite personnel investigated and determined that the fault was due to the value of the parameters used to sequence the heating coil valve, stages of DX cooling, and the economizer. 0 5 10 15 20 25 30 35 40"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 51, "text": "ult was due to the value of the parameters used to sequence the heating coil valve, stages of DX cooling, and the economizer. 0 5 10 15 20 25 30 35 40 12:00 13:00 14:00 15:00 16:00 Time Control Signal (%) Heating Coil Valve Figure 5.25. AHU PID Loop Tuning Error."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 52, "text": "52 5.3.8 SITE-8 5.3.8.1 Zone Temperature Setpoint Too High One of the VAV box controllers at SITE-8 reported a low zone temperature alarm. The control contractor investigated and determined that the zone temperature setpoint had been set to an unreasonably high value. This error caused the VAV box to operate in full reheat mode, with the parallel fan running and both stages of reheat energized, during mild spring weather. The setpoint was corrected and the alarms did not recur."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 53, "text": "53 6 Summary An overall effort was conducted to transfer two FDD methods, APAR and VPACC, from research to commercial use. FDD code was developed using several manufacturers\u2019 application programming languages. Various options for communicating the results of the FDD calculations to the building operator were explored, including notification via BAS alarms and automatically generated work orders. Robust sets of parameters for APAR and VPACC were tabulated to enable the commercial use of these FDD tools without the collection and analysis of trend data from each potential installation. Recommended values for the parameters were determined through trial and error at multiple field test sites and the resulting values were compiled and tabulated. For users who need or prefer to determine site-s"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 53, "text": "gh trial and error at multiple field test sites and the resulting values were compiled and tabulated. For users who need or prefer to determine site-specific parameters, procedures to do so were developed and documented. Multiple field sites were established to test APAR and VPACC embedded in commercial HVAC equipment controllers. The test was quite successful: a variety of mechanical and control faults have been detected, diagnosed, and in many cases, repaired. The viability of deploying FDD as an integral component of the HVAC control system has been demonstrated. Based on feedback from users at the field sites, modifications have been made to enhance the usability and robustness of the FDD tools. In some cases, the local representative of the manufacturer of the control system was invol"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 53, "text": " to enhance the usability and robustness of the FDD tools. In some cases, the local representative of the manufacturer of the control system was involved in the setup and operation of the test site. Feedback from these manufacturers\u2019 representatives, who will ultimately be responsible for installing FDD in their customers\u2019 buildings, was used to make the installation procedure more time- and resource-efficient and minimize the amount of site-specific configuration required."}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 54, "text": "54 7 References [1] Castro, N.S., Schein, J., Park, C., Galler, M.A., Bushby, S.T., and House, J.M. 2002. Results from Simulation and Laboratory Testing of Air Handling Unit and Variable Air Volume Box Diagnostic Tools. NISTIR 6964. National Institute of Standards and Technology. Gaithersburg, MD. [2] Schein, J., Bushby, S.T., Castro, N.S., and House, J.M. 2003. Results from Field Testing of Air Handling Unit and Variable Air Volume Box Diagnostic Tools. NISTIR 6994. National Institute of Standards and Technology. Gaithersburg, MD. [3] Schein, J., Bushby, S.T., and House, J.M. 2003. Results from Laboratory Testing of Embedded Air Handling Unit and Variable Air Volume Box Diagnostic Tools. NISTIR 7036. National Institute of Standards and Technology. Gaithersburg, MD. [4] Hyv\u00e4rinen, J. and K"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 54, "text": "t and Variable Air Volume Box Diagnostic Tools. NISTIR 7036. National Institute of Standards and Technology. Gaithersburg, MD. [4] Hyv\u00e4rinen, J. and K\u00e4rki, S. (Ed.). 1996. International Energy Agency Building Optimisation and Fault Diagnosis Source Book . Published by Technical Rese arch Centre of Finland, Laboratory of Heating and Ventilation, Espoo, Finland. [5] House, J.M., Vaezi-Neja d, H., and Whitcomb, J.M., 2001. An Expert Rule Set for Fault Detection in Air-Handling Units. ASHRAE Transactions. Vol. 107, Pt. 1: pp. 858-871. [6] Schein, J., and House, J.M. 2003. Application of Control Charts for Detecting Faults in Variable-Air-Volume Boxes. ASHRAE Transactions Vol. 109, Part 2. [7] Ryan, Thomas P., 2000. Statistical Methods for Quality Improvement, 2nd Edition. Wiley and Sons, New Y"}, {"source": "nist_nistir7365_ahu_fdd.pdf", "page": 54, "text": "oxes. ASHRAE Transactions Vol. 109, Part 2. [7] Ryan, Thomas P., 2000. Statistical Methods for Quality Improvement, 2nd Edition. Wiley and Sons, New York. [8] Taylor, B.N. and Kuyatt, C.E. 1994. Guidelines for Evaluating and Expressing the Uncertainty of NIST Measurement Results. NIST Technical Note 1297. National Institute of Standards and Technology. Gaithersburg, MD."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 47, "text": "Startup CAH-SVX01A-EN 47 Determine Fan Speed /L60445 WARNING Rotating Components! During installation, testing, servicing and troubleshooting of this product it may be necessary to measure the speed of rotating components. Have a qualified or licensed service individual who has been properly trained in handling exposed rotating components, perform these tasks. Failure to follow all safety precautions when exposed to rotating components could result in death or serious injury. Fan speed can be determined using a strobe-type tachometer, or revolution counter. Check unit vibration if the fan speed is changed more than 5 percent from the original designed speed, or if parts such as shafts, fan wheels, bearings, or other drive components are replaced. Do not exceed the maximum fan speed. Pay pa"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 47, "text": " designed speed, or if parts such as shafts, fan wheels, bearings, or other drive components are replaced. Do not exceed the maximum fan speed. Pay particular attention to any vibration, noise, or overheating of the motor and fan bearings; however, note that bearings may run warm during break in. Sheave Alignment Align the fan and motor sheaves using a straightedge. The straightedge must be long enough to span the distance between the outside edges of the sheaves. When the sheaves are aligned, the straightedge will touch both sheaves at points A through D (see Figure 48) to confirm the shaft is parallel. For uneven width sheaves, place a string in the center groove of both sheaves and pull tight. Adjust the sheaves and tighten the sheave set screws to the proper torque given in Table 4. Mu"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 47, "text": "ng in the center groove of both sheaves and pull tight. Adjust the sheaves and tighten the sheave set screws to the proper torque given in Table 4. Multibelt Check Tighten the belts slightly and rotate the drive several times. On multiple belt drives, ensure the force of deflection is approximately the same on each belt by pushing each belt in an equal distance at a point halfway from each sheave (see Figure 48). If this force is not the Figure 48. Proper drive alignment Table 4. Fan and drive compound torque settings (inches) Screw Size Hex Key Square Head Hex Head Torque (in.-lb.) Torque (ft.-lb.) 1/4 1/8 3/8 7/16 66-90 5.5-7.5 5/16 5/32 1/2 1/2 126-164 10.5-13.7 3/8 3/16 9/16 9/16 228-300 19.0-25.0 7/15 7/32 5/8 5/8 348-450 29.0-37.5 1/2 1/4 3/4 3/4 504-650 42.0-54.2 5/8 5/16 15/16 15/1"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 47, "text": "2 1/2 126-164 10.5-13.7 3/8 3/16 9/16 9/16 228-300 19.0-25.0 7/15 7/32 5/8 5/8 348-450 29.0-37.5 1/2 1/4 3/4 3/4 504-650 42.0-54.2 5/8 5/16 15/16 15/16 1290-1390 107.0-116.0 same for each belt, the motor and fan shaft are not parallel. Realign as required. After realignment, tighten the belts again to the standard belt tensioning specifications. If the force is still not the same for all belts, the belts or sheaves are worn and must be replaced."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 48, "text": "48 CAH-SVX01A-EN Routine Maintenance The following checklist is provided as an abbreviated guide to periodic maintenance. Detailed procedural information is given after this checklist. Table 5. Routine maintenance checklist Frequency Maintenance After 48 hours of operation Belts have acquired their permanent set. Readjust but do not overtighten. See the \u201cTension the Fan Belt\u201d section on page 45 for more information. Every week Observe unit weekly for any change in running condition and unusual noise. Every month \u2022 Clean or replace air filters if clogged or dirty; co at permanent filters with oil after cleaning. See the \u201cAir Filters\u201d section on page 49 for more information. \u2022 Relubricate fan bearings if necessary. See the \u201cFan Bearing Lubrication\u201d section on page 51 for more information. \u2022 "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 48, "text": "n page 49 for more information. \u2022 Relubricate fan bearings if necessary. See the \u201cFan Bearing Lubrication\u201d section on page 51 for more information. \u2022 Check and adjust fan belt tension. Every three to six months \u2022 Check fan bearing grease line connections. Lines should be tight to the bearings. \u2022 Check bearing and motor bracket bolt torque and bearing setscrew torque. \u2022 Align fan and motor sheaves. Tighten sheave set screws to the proper torque. See the \u201cSheave Alignment\u201d section on page 47 for more information. \u2022 Inspect and clean drain pans. See the \u201cDrain Pans\u201d section on page 50 for more information. \u2022 Tighten electrical connections. \u2022 Inspect coils for dirt build-up. See the \u201cCoils\u201d section on page 52 for more information. Every year \u2022 Inspect the unit casing for corrosion. If damage i"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 48, "text": "pect coils for dirt build-up. See the \u201cCoils\u201d section on page 52 for more information. Every year \u2022 Inspect the unit casing for corrosion. If damage is f ound, clean and repaint the surface with a rust-resistant primer and vinyl chlorinated lacquer. \u2022 Clean the fan wheels and fan shaft. See the \u201cFans\u201d section on page 50 for more information. \u2022 Inspect and clean drain pans. \u2022 Check damper linkages, set screws, and blade adjustment. Clean, but do not lubricate, the nylon damper rod bushings. \u2022 Clean damper operators. \u2022 Inspect electrical components and insulation. \u2022 Inspect wiring for damage. \u2022 Rotate the fan wheel and check for obstructions in the fan housing. The wheel should not rub on the fan housing. Adjust the center if necessary and tighten wheel set screws to the proper torque. \u2022 Lub"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 48, "text": " the fan housing. The wheel should not rub on the fan housing. Adjust the center if necessary and tighten wheel set screws to the proper torque. \u2022 Lubricate motor bearings in accordance with motor manufacturer\u2019s recommendations (see the \u201cFan Bearing Lubrication\u201d section on page 51 for more information). \u2022 Check condition of gasketing and insulation around unit, door and dampers. \u2022 Examine flex connections for cracks or leaks. Repair or replace damaged material. /L60445 WARNING Hazardous Service Procedures! The maintenance and troubleshooting procedures recommended in this section of the manual could result in exposure to electrical, mechanical or other potential safety hazards. Always refer to the safety warnings provided throughout this manual concerning these procedures. When possible, d"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 48, "text": "l or other potential safety hazards. Always refer to the safety warnings provided throughout this manual concerning these procedures. When possible, disconnect all electrical power including remote disconnects before servicing. Follow proper lockout/ tagout procedures to ensure the power can not be inadvertently energized. For variable frequency drives or other energy storing components provided by T rane or others, refer to the appropriate manufacturer\u2019s literature for allowable waiting periods for discharge of capacitors. Verify with an appropriate voltmeter that all capacitors have discharged. When servicing fans or ductwork, secure the impeller to physically restrict rotational movement. When necessary to work with live electrical components, have a qualified licensed electrician or ot"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 48, "text": "peller to physically restrict rotational movement. When necessary to work with live electrical components, have a qualified licensed electrician or other individual who has been trained in handling live electrical components perform these tasks. Failure to follow all of the recommended safety warnings provided, could result in death or serious injury."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 49, "text": "Routine Maintenance CAH-SVX01A-EN 49 Air Filters Refer to product catalog CLCH-PRC003-EN for filter sizes, types, and quantities. /L60445 WARNING Hazardous Voltage with Capacitors! Disconnect all electric power, including remote disconnects and discharge all motor start/run capacitors before servicing. Follow proper lockout/tagout procedures to ensure the power cannot be inadvertently energized. For variable frequency drives or other energy storing components provided by T rane or others, refer to the appropriate manufacturer\u2019s literature for allowable waiting periods for discharge of capacitors. Verify with an appropriate voltmeter that all capacitors have discharged. Failure to disconnect power and discharge capacitors before servicing could result in death or serious injury. Note: For a"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 49, "text": "capacitors have discharged. Failure to disconnect power and discharge capacitors before servicing could result in death or serious injury. Note: For additional information regarding the safe discharge of capacitors, see PROD-SVB06A-EN. Throwaway Filters To replace throwaway filters, install new filters with the directional arrows pointing in the direction of airflow. Note: Bag and cartridge filters must have an airtight seal to prevent air bypass. If using other than Trane- supplied filters, apply foam gasketing to the vertical edges of the filter. Permanent Filters To clean permanent filters: 1 Disconnect all electrical power to the unit. 2 Wash the filter under a stream of water to remove dirt and lint. 3 Remove oil from the filter with a wash of mild alkali solution. 4 Rinse the filter "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 49, "text": "Wash the filter under a stream of water to remove dirt and lint. 3 Remove oil from the filter with a wash of mild alkali solution. 4 Rinse the filter in clean, hot water and allow to dry. 5 Coat both sides of the filter by immersing or spraying it with Air Maze Filter Lote W or an equivalent. 6 Allow to drain and dry for about 12 hours. 7 Reinstall the filter. Note: It may be preferable to keep extra, clean filters to replace the dirty filters to minimize unit downtime for filter maintenance. Front Load Filters Most filters in custom units are installed in unitary sheet metal frames. Filters are secured with a metal clip. There are several different styles. To install filters: 1 Disconnect power to the unit. 2 Open or remove the filter clip. 3 Remove the filter from the rack. 4 Install new"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 49, "text": "fferent styles. To install filters: 1 Disconnect power to the unit. 2 Open or remove the filter clip. 3 Remove the filter from the rack. 4 Install new filters with the directional arrows pointing in the direction of airflow. 5 Secure the filter using the appropriate clip for each filter. The filters are often installed in a pre/post filter configuration. Be sure to note the order of installation. Note: Filters must have an airtight seal to prevent air bypass. Side Load Filters Most filters in custom units are installed in unitary sheet metal frames. If unit is provided with side access rack, do the following for installation: 2-inch or 4-inch flat filters 1 Disconnect the power to the unit. 2 Open the filter section access door and remove the filters and block-offs from their installed pos"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 49, "text": " flat filters 1 Disconnect the power to the unit. 2 Open the filter section access door and remove the filters and block-offs from their installed position. 3 Slide the filter into the rack. 4 Some side load racks will be provided with block-off plates. Install them into the rack last before closing the door. 5 Close and secure the door, making certain the door closes snug against the block-off. Bag or Cartridge Filters 1 Disconnect power to the unit. 2 Keeping the bag filters folded, slide each filter into the filter rack, pushing them tightly against the unit. Pleats should be in the vertical position. 3 If using optional pre-filters, slide them into the appropriate filter rack. 4 If block-offs are provided with the unit, slide the block-offs into the filter track. 5 Close and secure the"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 49, "text": " them into the appropriate filter rack. 4 If block-offs are provided with the unit, slide the block-offs into the filter track. 5 Close and secure the access door, making certain the door closes snug against the rack. Note: The block-off is intended to make a seal when the access door is closed. It may require a few adjustments to ensure a proper seal."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 50, "text": "Routine Maintenance 50 CAH-SVX01A-EN See \u201c/L60445 WARNING Hazardous Voltage with Capacitors!\u201d on page 49 regarding disconnection of power. Drain Pans The condensate drain pan and drain line must be checked to assure the condensate drains as designed. This inspection should occur a minimum of every six months or more often as dictated by operating experience. If evidence of standing water or condensate overflow exists, identify and remedy the cause immediately. Refer to the \u201cTroubleshooting\u201d section on page 56 for possible causes and solutions. To clean drain pans: 1 Disconnect all electrical power to the unit. 2 Wearing the appropriate personal protective equipment, remove any standing water. 3 Scrape solid matter off of the drain pan. 4 Vacuum the drain pan with a vacuum device that uses "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 50, "text": "al protective equipment, remove any standing water. 3 Scrape solid matter off of the drain pan. 4 Vacuum the drain pan with a vacuum device that uses high- efficiency particulate arrestance (HEPA) filters with a minimum efficiency of 99.97 percent at 0.3 micron particle size. 5 Thoroughly clean all areas with a mild bleach and water solution or an EPA-approved sanitizer specifically designed for HVAC use. 6 Immediately rinse the affected surfaces thoroughly with fresh water and a fresh sponge to prevent potential corrosion of metal surfaces. 7 Allow the unit to dry completely before putting it back into service. 8 Be careful that any contaminated material does not contact other areas of the unit or building. Properly dispose of all contaminated materials and cleaning solution. Fans Inspect"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 50, "text": "ated material does not contact other areas of the unit or building. Properly dispose of all contaminated materials and cleaning solution. Fans Inspecting and Cleaning Fans Fan sections of air handlers should be inspected every six months at a minimum or more frequently if operating experience dictates. If evidence of microbial growth (mold) is found, identify and remedy the cause immediately. Refer to the \u201cTroubleshooting\u201d section on page 56 for possible causes and solutions. To clean the fan section: 1 Disconnect all electrical power to the unit. 2 Wearing the appropriate personal protective equipment, remove any contamination. 3 Vacuum the section with a vacuum device that uses high- efficiency particulate arrestance (HEPA) filters with a minimum efficiency of 99.97 percent at 0.3 micron"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 50, "text": "section with a vacuum device that uses high- efficiency particulate arrestance (HEPA) filters with a minimum efficiency of 99.97 percent at 0.3 micron particle size. Figure 49. Bearing set screw alignment 4 Thoroughly clean all areas with a mild bleach and water solution or an EPA-approved sanitizer specifically designed for HVAC use. 5 Immediately rinse the affected surfaces thoroughly with fresh water and a fresh sponge to prevent potential corrosion of metal surfaces. 6 Allow the unit to dry completely before putting it back into service. 7 Be careful that any contaminated material does not contact other areas of the unit or building. Properly dispose of all contaminated materials and cleaning solution. Bearing Set Screw Alignment Align bearing set screws as illustrated in Figure 49. Ta"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 50, "text": "erly dispose of all contaminated materials and cleaning solution. Bearing Set Screw Alignment Align bearing set screws as illustrated in Figure 49. Table 4 on page 47 provides bearing set screw torque measurements."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 51, "text": "Routine Maintenance CAH-SVX01A-EN 51 See \u201c/L60445 WARNING Hazardous Voltage with Capacitors!\u201d on page 49 regarding disconnection of power. Fan Bearing Lubrication CAUTION Bearing Failure! Do not mix greases with different bases within the bearing. Mixing grease within the bearing may result in premature bearing failure. The grease used in electric motor bearings is usually not compatible with the grease used in fan bearings. Never mix the two grease types! Note: Lubricate the bearing according to the motor manufacturer\u2019s recommendations and use the manufacturer- recommended grease. Refer to Table 6 for minimum torque of motor mounting and bearings bolts. \u007f Fan bearings without lubrication lines are sealed bearings. Re- lubrication is not required. \u007f Fan bearings equipped with lubrication l"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 51, "text": "rings bolts. \u007f Fan bearings without lubrication lines are sealed bearings. Re- lubrication is not required. \u007f Fan bearings equipped with lubrication lines should be lubricated with a lithium-based grease that conforms to NLGI No. 2 for consistency. Compatible greases include: \u2013 Texaco Multi Fak 2 \u2013 Shell Alvania 2 \u2013 Mobil 532 \u2013 Chevron Dura-Lith 2 \u2013 Exxon Beacon \u2013 Keystone 84H Table 6. Minimum hex head bolt torque in lb.-ft. (Grade 5 bolts) Size (inches) Thread Designation Minimum Torque 1/4-20 UNC 6 1/4-28 UNF 7 65/16-18 UNC 14 5/16-24 UNF 16 3/8-16 UNC 24 3/8-24 UNF 28 7/16-14 UNC 42 7/16-20 UNF 45 1/2-13 UNC 69 1/2-20 UNF 83 9/16-12 UNC 99 9/16-18 UNF 118 5/8-11 UNC 150 5/8-18 UNF 176 3/4-10 UNC 254 3/4-16 UNF 301 7/8-9 UNC 358 7/8-14 UNF 422 1-8 UNC 500 1-14 UNF 602 Soft metric convers"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 51, "text": " 9/16-18 UNF 118 5/8-11 UNC 150 5/8-18 UNF 176 3/4-10 UNC 254 3/4-16 UNF 301 7/8-9 UNC 358 7/8-14 UNF 422 1-8 UNC 500 1-14 UNF 602 Soft metric conversions are not acceptable for screw and hex sizes. Motor bearings are factory- lubricated for normal life. In the case of a double-shielded bearing, the grease provided is that which is in the bearing. To regrease motors without grease fittings: 1 Remove the bearing brackets. 2 If the original bearing is to be relubricated, remove the shield opposite the rotor. a Do not replace. b Flush old grease from bearing with suitable solvent. 3 Lubricate the bearing and add grease to the bearing chamber. The chamber should be three- quarters full of grease. (An alternate method is to replace the old bearing with a new double-shield pre lubricated bearing"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 51, "text": "e chamber should be three- quarters full of grease. (An alternate method is to replace the old bearing with a new double-shield pre lubricated bearing.) See Table 7 for maximum grease capacity. Note: Lubricate the bearing according to the motor manufacturer\u2019s recommendations and use the manufacturer- recommended grease. 4 Reassemble the motor. Fan Motor Inspection Inspect fan motors periodically for excessive vibration or temperature. Table 7. Fan bearing maximum grease capacity Shaft size (inches) Capacity (fluid ounce) 1/2 - 3/4 1/7 7/8 - 1 3/16 3/8 1 1/4 - 1 1/2 5/8 1 11/16 - 1 15/16 7/8 2 - 2 7/16 1 1/4 2 1/2 - 2 15/16 2"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 52, "text": "Routine Maintenance 52 CAH-SVX01A-EN See \u201c/L60445 WARNING Hazardous Voltage with Capacitors!\u201d on page 49 regarding disconnection of power. Coils All coils should be kept clean to maintain maximum performance. Steam and Water Coils To clean steam and water coils: 1 Disconnect all electrical power to the unit. 2 Wearing the appropriate personal protective equipment, use a soft brush to remove loose debris from both sides of the coil. 3 Insert a block-off to prevent steam from blowing through the coil and into a dry section of the unit. 4 Use a steam cleaning machine to clean the coil, cleaning the leaving air side of the coil first, then the entering air side. Repeat as necessary. Note: Start from the top of the coil and work downward. 5 Straighten any coil fins that may have been damaged du"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 52, "text": "tering air side. Repeat as necessary. Note: Start from the top of the coil and work downward. 5 Straighten any coil fins that may have been damaged during the cleaning process. 6 Confirm the drain line is open following the cleaning process. 7 Allow the unit to dry thoroughly before putting it back into service. 8 Replace all panels and parts and restore electrical power to the unit. 9 Be careful any contaminated material does not contact other areas of the unit or building. Properly dispose of all contaminated materials. T ype K Cooling Coils Type K cooling coils have removable headers for cleaning: 1 Remove the headers. 2 Use a small nylon or fiber brush to clean the tubes. 3 Flush the tubes with water. 4 Install a new rubber sealing gasket and be sure it seats properly when the header i"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 52, "text": "or fiber brush to clean the tubes. 3 Flush the tubes with water. 4 Install a new rubber sealing gasket and be sure it seats properly when the header is replaced. Note: Apply washers under the bolt heads. Bolts should be evenly tightened to 50 foot-pounds of torque, beginning in the center and working toward the outside. Refrigerant Coils /L60445 WARNING Hazardous Chemicals! Coil cleaning agents can be either acidic or highly alkaline. Handle chemical carefully. Proper handling should include goggles or face shield, chemical resistant gloves, boots, apron or suit as required. For personal safety refer to the cleaning agent manufacturer\u2019s Materials Safety Data Sheet and follow all recommended safe handling practices. Failure to follow all safety instructions could result in death or serious "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 52, "text": "ials Safety Data Sheet and follow all recommended safe handling practices. Failure to follow all safety instructions could result in death or serious injury. /L60445 WARNING Hazardous Pressures! Coils contain refrigerant under pressure. When cleaning coils, maintain coil cleaning solution temperature under 150\u00b0F to avoid excessive pressure in the coil. Failure to follow these safety precautions could result in coil bursting, which could result in death or serious injury. To clean refrigerant coils: 1 Disconnect all electrical power to the unit. 2 Wearing the appropriate personal protective equipment, use a soft brush to remove loose debris from both sides of the coil. 3 Install a block-off to prevent spray from going through the coil and into a dry section of the unit and/or system ductwor"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 52, "text": "om both sides of the coil. 3 Install a block-off to prevent spray from going through the coil and into a dry section of the unit and/or system ductwork. 4 Mix a high-quality coil cleaning detergent with water according to the manufacturer\u2019s instructions. Note: If the detergent is strongly alkaline after mixing (PH 8.5 or higher), it must contain an inhibitor. Follow the cleaning solution manufacturer\u2019s instructions regarding the use of the product. 5 Place the mixed solution in a garden pump-up sprayer or high- pressure sprayer. If a high pressure sprayer is to be used: \u2013 Maintain minimum nozzle spray angle of 15 degrees. \u2013 Spray perpendicular to the coil face. \u2013 Keep the nozzle at least 6 inches from the coil. \u2013D o not exceed 600 psi. 6 Spray the leaving air side of the coil first, then t"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 52, "text": "r to the coil face. \u2013 Keep the nozzle at least 6 inches from the coil. \u2013D o not exceed 600 psi. 6 Spray the leaving air side of the coil first, then the entering air side. 7 Thoroughly rinse both sides of the coil and the drain pan with cool, clean water. 8 Repeat steps 6 and 7 as necessary. 9 Straighten any coil fins damaged during the cleaning process. 10 Confirm the drain line is open following the cleaning process."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 53, "text": "Routine Maintenance CAH-SVX01A-EN 53 11 Allow the unit to dry thoroughly before putting it back into service. 12 Replace all panels and parts and restore electrical power to the unit. 13 Be careful any contaminated material does not contact other areas of the unit or building. Properly dispose of all contaminated materials and cleaning solution. Coil Winterization Water coil winterization procedures consist primarily of draining water from the coil before the heating season. Trane recommends flushing the coil with glycol if coils will be exposed to temperatures below 35 degrees. Install field-fitted drains and vents to permit winterization of coils not in use and to assist in evacuating air from the water system during startup. If draining is questionable because of dirt or scale deposits "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 53, "text": " coils not in use and to assist in evacuating air from the water system during startup. If draining is questionable because of dirt or scale deposits inside the coil, fill the coil with glycol before the heating season begins. Note: On many unit sizes, there are multiple coils in the coil module. Be sure to winterize all coils in a given coil module. CAUTION Use Approved Glycol! Use a glycol approved for use with commercial cooling and heating systems and copper tube coils. Failure to do so may result in equipment damage. CAUTION Avoid Coil Freezeup! Properly drain and vent the coils when they are not in use. T rane recommends glycol protection in all possible freezing applications. Failure to properly protect coils may result in equipment damage. T ype W, P2, P4, P8, WD, 5D, and 5W Coils "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 53, "text": "on in all possible freezing applications. Failure to properly protect coils may result in equipment damage. T ype W, P2, P4, P8, WD, 5D, and 5W Coils 1 Remove the vent and drain plugs. 2 Blow the coil out as completely as possible with compressed air. 3 Fill and drain the coil several times with full strength glycol so that it mixes thoroughly with the water retained in the coil. 4 Drain the coil out as completely as possible. 5 To ensure no water remains in the coil, do not replace the vent and drain plugs until the coils are put back into service. CAUTION T wisted T ubes! Use care in removing header plugs from type P2, P4, and P8 coils. Overtorquing may result in twisted tubes. T ype K Coils 1 Remove all vent and drain plugs. 2 Allow the water to drain from the coil. 3 Remove the header "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 53, "text": "rtorquing may result in twisted tubes. T ype K Coils 1 Remove all vent and drain plugs. 2 Allow the water to drain from the coil. 3 Remove the header covers. 4 If tubes are fouled, clean the tubes with a nylon or wire brush. 5 To ensure no water remains in the coil, do not replace the header covers until the coils are put back into service. Note: When the coils are put back into service, use new gaskets. Trane recommends washers be used under the bolt heads and bolts be evenly tightened to 50 ft.-lbs torque. Moisture Purge Cycle By it\u2019s very nature, any HVAC unit with a cooling coil serves as a dehumidifier, reducing the surrounding air\u2019s ability to hold water vapor as its temperature falls. This normally doesn\u2019t present a problem when the unit is running. However, when the fan stops, wate"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 53, "text": "lity to hold water vapor as its temperature falls. This normally doesn\u2019t present a problem when the unit is running. However, when the fan stops, water vapor condenses on the cold metal surfaces inside the air handler and remains there until the air warms sufficiently to re-evaporate it. Providing a moisture purge cycle 15 to 30 minutes after shutdown disperses the cold, humid air inside the air-handling system more evenly throughout the building. This four- step cycle: \u007f Closes the outdoor air dampers. \u007f Turns off the cooling coil. \u007f Opens any variable-air-volume terminals connected to the air handler. \u007f Operates the supply fan for 10 to 15 minutes. \u007f Rotates inlet guide vanes full open to full close. Air movement discourages water condensation and hastens re- evaporation of any condensat"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 53, "text": "minutes. \u007f Rotates inlet guide vanes full open to full close. Air movement discourages water condensation and hastens re- evaporation of any condensate that does happen to form. This simple preventative measure effectively combats microbial growth and curbs moisture-related deterioration of air- handling components."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 54, "text": "Routine Maintenance 54 CAH-SVX01A-EN See \u201c/L60445 WARNING Hazardous Voltage with Capacitors!\u201d on page 49 regarding disconnection of power. /L60445 WARNING Hazardous Chemicals! Coil cleaning agents can be either acidic or highly alkaline. Handle chemical carefully. Proper handling should include goggles or face shield, chemical resistant gloves, boots, apron or suit as required. For personal safety refer to the cleaning agent manufacturer\u2019s Materials Safety Data Sheet and follow all recommended safe handling practices. Failure to follow all safety instructions could result in death or serious injury. Internal Insulation The process of cooling and dehumidification produces condensate that must be continuously removed from the air- handling unit. The section of the unit from the entering air "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 54, "text": "and dehumidification produces condensate that must be continuously removed from the air- handling unit. The section of the unit from the entering air side of the cooling coil to the leaving edge of the drain pan is considered to be the \u201cwet\u201d section of the unit. Other potentially \u201cwet\u201d sections are immediately downstream of a humidifier and/or an outside air intake section. Internal insulation in areas of the unit that are normally considered to be \u201cdry\u201d must also be periodically inspected to assure the insulation is clean and dry. Wet insulation in an area that is normally considered to be \u201cdry\u201d can indicate an operational problem (refer to the \u201cTroubleshooting\u201d section on page 56 for further information). The equipment should be inspected a minimum of every six months or more frequently "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 54, "text": "the \u201cTroubleshooting\u201d section on page 56 for further information). The equipment should be inspected a minimum of every six months or more frequently as operating experience dictates. Accumulated dirt and other organic matter exposed to water or extended periods of high relative humidity (60 percent or higher) can support microbial growth, which must be removed to prevent the unit from becoming a contaminant source. If evidence of contamination exists in either the wet or dry sections: \u007f Determine and eliminate the cause. \u007f Remove the contamination. \u007f Sanitize the affected area. See the \u201cTroubleshooting\u201d section on page 56 for assistance in identifying the cause. If microbial growth on a non-porous insulating surface (closed cell insulation or sheet metal surface) is observed: 1 Disconnect"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 54, "text": "dentifying the cause. If microbial growth on a non-porous insulating surface (closed cell insulation or sheet metal surface) is observed: 1 Disconnect all electrical power to the unit. 2 Wearing the appropriate personal protective equipment, use a brush for sheet metal surfaces or a soft sponge on a foil face or closed cell foam surface to mechanically remove the microbial growth. Note: Be careful not to damage the non-porous surface of the insulation. 3 Install a block-off to prevent spray from going into a dry section of the unit and/or system ductwork. 4 Thoroughly clean all areas with an EPA-approved sanitizer specifically designed for HVAC use. 5 Rinse the affected surfaces thoroughly with fresh water and a fresh sponge to prevent potential corrosion of the drain pan and drain line. 6"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 54, "text": "AC use. 5 Rinse the affected surfaces thoroughly with fresh water and a fresh sponge to prevent potential corrosion of the drain pan and drain line. 6 Repeat steps 4 and 5 as necessary. 7 Confirm the drain line is open following the cleaning process. 8 Allow the unit to dry thoroughly before putting it back into service. 9 Replace all panels and parts and restore electrical power to the unit. 10 Be careful that any contaminated material does not contact other areas of the unit or building. Properly dispose of all contaminated materials and cleaning solution. To clean a porous insulating surface (fiberglass insulation): 1 Disconnect all electrical power to the unit. 2 Wearing the appropriate personal protective equipment, use a vacuum device with a HEPA filter (99.97 percent efficient at 0."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 54, "text": "ical power to the unit. 2 Wearing the appropriate personal protective equipment, use a vacuum device with a HEPA filter (99.97 percent efficient at 0.3 micron particles) to remove the accumulated dirt and organic matter. Note: Be careful not to tear the insulation surface or edges. 3 Confirm the drain line is open following the cleaning process. 4 Allow the unit to dry thoroughly before putting it back into service. 5 Replace all panels and parts and restore electrical power to the unit. 6 Be careful that any contaminated material does not contact other areas of the unit or building. Properly dispose of all contaminated materials and cleaning solution."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 55, "text": "Routine Maintenance CAH-SVX01A-EN 55 Ultraviolet (UV) Germicidal Irradiation Lights The intensity of the ultraviolet energy emitted from the ultraviolet bulbs provided in this unit is dependent on the cleanliness and age of the bulb. The surface of the bulb should be kept as clean as possible for optimum intensity. Depending on the filtration level of the HVAC system and the general hygiene of the building, periodic cleaning may be necessary. Before attempting any maintenance procedures, always follow all warnings and cautions as detailed in this maintenance section. /L60445 WARNING Hazardous Voltage and Exposure to Ultraviolet Radiation! This product contains components that emit high-intensity ultraviolet (UV-C) radiation which can be harmful to unprotected eyes and skin. Disconnect all "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 55, "text": "s product contains components that emit high-intensity ultraviolet (UV-C) radiation which can be harmful to unprotected eyes and skin. Disconnect all electric power, including remote disconnects and discharge all motor start/run capacitors before servicing. Follow proper lockout/tagout procedures to ensure the power cannot be inadvertently energized. For variable frequency drives or other energy storing components provided by T rane or others, refer to the appropriate manufacturer\u2019s literature for allowable waiting periods for discharge of capacitors. Verify with an appropriate voltmeter that all capacitors have discharged. Failure to disconnect power and discharge capacitors before servicing could result in death or serious injury. /L60445 WARNING Hazardous Vapors! If large numbers of UV "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 55, "text": "ect power and discharge capacitors before servicing could result in death or serious injury. /L60445 WARNING Hazardous Vapors! If large numbers of UV bulbs are broken, an appropriate respirator should be considered to prevent inhalation of mercury vapors. Failure to use a respirator could result in death or serious injury. /L60445 CAUTION Broken Glass! Bulbs are fragile and can be easily broken. Always use gloves and eye protection when handling these bulbs. Failure to handle bulbs properly may result in minor to moderate injury. Refer to the MSDS sheet from the bulb manufacturer for additional safety information. Always use cloth gloves and suitable eye protection when cleaning or replacing these bulbs. Bulbs may break if dropped or handled improperly. Disposal of Bulbs: UV bulbs, like fl"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 55, "text": "suitable eye protection when cleaning or replacing these bulbs. Bulbs may break if dropped or handled improperly. Disposal of Bulbs: UV bulbs, like fluorescent bulbs, contain mercury, which is a regulated hazardous waste. The disposal requirements for hazardous wastes are determined by local, state and federal guidelines. Check all regulations before disposing of bulbs to assure you have met all requirements. Refer to the MSDS sheet from the bulb manufacturer for additional disposal, handling and safety information. T o clean the bulbs: 1 Disconnect all electrical power to the unit and the ultraviolet bulbs. 2 Wearing soft cloth gloves and safety glasses, use two hands and firmly grasp the bulb at each end. 3 Rotate the bulb 90 degrees in either direction and move bulb away from the fixtur"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 55, "text": "fety glasses, use two hands and firmly grasp the bulb at each end. 3 Rotate the bulb 90 degrees in either direction and move bulb away from the fixture and out of unit. 4 Wipe down each bulb with a clean cloth and alcohol. Avoid touching the bulb with bare hands as skin oils can accelerate future glass soiling and degrade the bulb performance. 5 Carefully return the bulb to the fixture and rotate it 90 degrees in either direction until it is firmly secured. 6 Close and latch all unit panels and reenergize power to the lights. Replacement of ultraviolet bulbs The ultraviolet bulb should be replaced annually if operated continuously or after 9,000 hours of use if operated intermittently. Replacement bulbs must be the specific size and wattage as originally supplied from the factory. Note: Al"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 55, "text": "000 hours of use if operated intermittently. Replacement bulbs must be the specific size and wattage as originally supplied from the factory. Note: Although the lights may continue to generate a characteristic blue glow beyond 9,000 operating hours, the ultraviolet radiation emitted by the bulbs degrades over time and will no longer provide the intended benefit. 1 Disconnect power to the HVAC unit and the ultraviolet bulbs. 2 Wearing soft cloth gloves and safety glasses, use two hands to firmly grasp bulb at each end. 3 Rotate bulb 90 degrees in either direction and move bulb away from the fixture and out of unit. 4 Carefully install a new replacement bulb in the fixture and rotate it 90 degrees in either direction until firmly secured. 5 If broken bulbs are found or if you are required to"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 55, "text": "placement bulb in the fixture and rotate it 90 degrees in either direction until firmly secured. 5 If broken bulbs are found or if you are required to dispose of used bulbs, the proper warning and cautions must be followed. 6 After replacing bulbs, close and latch all unit panels and reenergize power to the lights."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 56, "text": "56 CAH-SVX01A-EN T roubleshooting This section is intended to be used as a diagnostic aid only. For detailed repair procedures, contact your local Trane service representative. Table 8. Air handler troubleshooting recommendations Symptom Probable Cause Recommended Action Bearing is excessively hot First start after relubrication (grease distribution) Allow machine to cool down and restart. Over-lubrication Clean surface of grease and purge. Over tensioned belts Adjust belt tension. No lubricant Apply lubricant. Check bearings for damage. Misaligned bearing Correct al ignment. Check shaft level. Motor fails to start Blown fuse or open circui t breaker Replace fuse or reset circuit breaker. Overload trip Check and reset overload. Improper wiring or connections Check wiring with diagram suppl"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 56, "text": " breaker Replace fuse or reset circuit breaker. Overload trip Check and reset overload. Improper wiring or connections Check wiring with diagram supplied on unit. Improper current supply Compare actual supply power with motor nameplate recommendations. Contact power company for adjustments. Mechanical failure Check that motor and dr ive rotate freely. Check bearing lubricant. Motor stalls Open phase Check line for an open phase. Overloaded motor Reduce load or replace with larger motor. Low line voltage Check across AC lin e. Correct voltage if possible. Excessive vibration Poor alignment Align bearing set screws (see Figure 49). Loosen and retighten bearing set screws. Bolts not removed. Remove bolts (see the \u201cIsolator Adjustment\u201d section on page 24). Over tensioned belts Adjust belt tens"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 56, "text": "etighten bearing set screws. Bolts not removed. Remove bolts (see the \u201cIsolator Adjustment\u201d section on page 24). Over tensioned belts Adjust belt tension. Misaligned drive Align drive. Motor runs and then dies down Partial loss of line voltage Check for loose co nnections. Determine adequacy of main power supply. Starter shorts when motor warms up Replace starter. Motor does not come up to speed Low voltage at motor terminals Check across AC line and correct voltage loss if possible. Line wiring to motor too small Replace with larger sized wiring. Motor overheats Overloaded motor Reduce load or replace with a larger motor. Motor fan is clogged with dirt preventing proper ventilation Remove fan cover, clean fan and replace cover. Excessive motor noise Motor mounting bolts loose Ti ghten mot"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 56, "text": "d with dirt preventing proper ventilation Remove fan cover, clean fan and replace cover. Excessive motor noise Motor mounting bolts loose Ti ghten motor mounting bolts. Rigid coupling connections Replace with flexible connections. Worn motor bearings Replace bearings and seals. Fan rubbing on fan cover Remove interference in motor fan housing. Rapid motor bearing wear Excessive overhung load due to overtensioned drive Check belt tension and overhung load. Excessive overhung load due to a small diameter motor sheave Replace sheave with larger one. Loose fan belt Motor is poorly po sitioned Adjust belt tension. Worn or damaged belt Replace belt or belt set. Check sheave alignment. Worn sheaves Replace sheaves. /L60445 WARNING Hazardous Service Procedures! The maintenance and troubleshooting "}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 56, "text": " or belt set. Check sheave alignment. Worn sheaves Replace sheaves. /L60445 WARNING Hazardous Service Procedures! The maintenance and troubleshooting procedures recommended in this section of the manual could result in exposure to electrical, mechanical or other potential safety hazards. Always refer to the safety warnings provided throughout this manual concerning these procedures. When possible, disconnect all electrical power including remote disconnects before servicing. Follow proper lockout/ tagout procedures to ensure the power can not be inadvertently energized. When necessary to work with live electrical components, have a qualified licensed electrician or other individual who has been trained in handling live electrical components perform these tasks. Failure to follow all of the"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 56, "text": "licensed electrician or other individual who has been trained in handling live electrical components perform these tasks. Failure to follow all of the recommended safety warnings provided, could result in death or serious injury."}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 57, "text": "T roubleshooting CAH-SVX01A-EN 57 Table 5. Air handler troubleshooting recommendations Symptom Probable Cause Recommended Action Short belt life Worn sheaves Replace sheaves. Misaligned belt Realign drive with MVP sheave set at mean pitch diameter. Grease or oil on belts Check for le aky bearings. Clean belts and sheaves. Belt slipping Improper belt tension. Adjust tension. Belts rubbing Remove obstruction or realign drive for clearance. Bearing noise Poor alignment Loosen bearing set screws and realign (see the \u201cBearing Set Screw Alignment\u201d section on page 50). Failed bearing Replace bearing. Inadequate lubrication Replace bearing. Low water coil capacity Incorrect airflow Check fan operating condition. Incorrect water flow Inspect the water pumps and valves for proper operation and check"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 57, "text": " coil capacity Incorrect airflow Check fan operating condition. Incorrect water flow Inspect the water pumps and valves for proper operation and check the lines for obstructions. Incorrect water temperature A djust the chiller or boiler to provide the proper water temperature. Coil is piped incorrectly Verify coil piping (see the \u201cCoil Piping and Connections\u201d section on page 28. Dirty fin surface Clean the fin surfac e (see the \u201cCoils\u201d section on page 52). Incorrect glycol mixture Verify glycol mixture and adjust if necessary. Low refrigerant coil capacity Incorrect airflow Check fan operating condition. Expansion valve is not operating properly or is sized incorrectly Check sensing bulb temperature. Verify valve operation. Verify proper valve size. Incorrect refrigerant charge Verify refr"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 57, "text": "rly or is sized incorrectly Check sensing bulb temperature. Verify valve operation. Verify proper valve size. Incorrect refrigerant charge Verify refrig erant charge and adjust if necessary. Condensing unit failure Verify condensing unit operation. Coil is piped incorrectly Verify coil piping (see the \u201cCoil Piping and Connections\u201d section on page 28). Clogged refrigerant line filter Change filter core. Failure of suction/liquid line components Verify component operation Dirty fin surface Clean the fin surfac e (see the \u201cCoils\u201d section on page 52). Note: Do not use steam to clean refrigerant coils. Fin frosting Verify defrost cycle operation. Verify frostat operation. Verify refrigerant charge. Low steam coil capacity Incorrect airflow Check fan operating condition. Coil is piped incorrectl"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 57, "text": "Verify frostat operation. Verify refrigerant charge. Low steam coil capacity Incorrect airflow Check fan operating condition. Coil is piped incorrectly Verify coil piping (see the \u201cCoil Piping and Connections\u201d section on page 28). Incorrect steam pressure Verify steam pressure and adjust if necessary. Excessive steam superheat Check steam superheat. Steam superheat should not exceed 50\u00baF. Failure of steam line/condensate return components Verify component operation Boiler failure Verify boiler operation Dirty fin surface Clean the fin surfac e (see the \u201cCoils\u201d section on page 52). Drain pan is overflowing Plugged Drain Line Clean drain line Unit not level Level unit Improper trap design Design trap per unit installation instructions Standing water in drain pan Improper trap design Design t"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 57, "text": "nit not level Level unit Improper trap design Design trap per unit installation instructions Standing water in drain pan Improper trap design Design trap per unit installation instructions Unit not level Level unit Plugged Drain Line Clean drain line Wet interior insulation Coil face velocity too high Reduce fan speed Improper trap design Design trap per unit installation instructions Drain pan leaks/overflows Repair leaks Condensation on surfaces Insulate surfaces Excess dirt in unit Missing filters Replace filters Filter bypass Reduce filter bypass by ensuring all blockoffs are in place. Microbial growth (mold) inside air handler Standing water in drain pan See \u201cStanding water in drain pan\u201d"}, {"source": "trane_cah-svx01a-en_air_handlers.pdf", "page": 60, "text": "Tr a n e A business of American Standard Companies www.trane.com For more information, contact your local Trane office or e-mail us at comfort@trane.com Literature Order Number CAH-SVX01A-EN Date July 2005 Supersedes New Stocking Location Inland Trane has a policy of continuous product and product data improvement and reserves the right to change design and specifications without notice."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 1, "text": "This item was submitted to Loughborough\u2019s Institutional Repository (https://dspace.lboro.ac.uk/) by the author and is made available under the following Creative Commons Licence conditions. For the full text of this licence, please go to: http://creativecommons.org/licenses/by-nc-nd/2.5/"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 2, "text": "VOL. 8, NO. 1 HVAC&R R ESEARCH JANUARY 2002 41 Demonstration of Fault Detection and Diagnosis Methods for Air-Handling Units (ASHRAE 1020-RP) L.K. Norford, Ph.D. J.A. Wright, Ph.D., C.Eng R.A. Buswell Member ASHRAE Member ASHRAE D. Luo, Ph.D. C.J. Klaassen A. Suby Student Member ASHRAE Member ASHRAE Member ASHRAE Results are presented from controlled field tests of two methods for detecting and diagnosing faults in HVAC equipment. The tests were conducted in a unique research building that featured two air-handling units serving matched sets of unoccupied rooms with adjustable internal loads. Tests were also conducted in the same building on a third air handler serving areas used for instruction and by building staff. One of the two fault detection and diagnosis (FDD) methods used first-pr"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 2, "text": "a third air handler serving areas used for instruction and by building staff. One of the two fault detection and diagnosis (FDD) methods used first-principles-based models of system components. The data used by this approach were obtained from sensors typically installed for control purposes. The second method was based on semiempirical correlations of submetered electrical power with flow rates or process control signals. Faults were introduced into the air-mixing, filter-coil, and fan sections of each of the three air-handling units. In the matched air-handling units, faults were implemented over three blind test periods (summer, winter, and spring operating conditions). In each test period, the precise timing of the implementation of the fault conditions was unknown to the researchers. "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 2, "text": "d spring operating conditions). In each test period, the precise timing of the implementation of the fault conditions was unknown to the researchers. The faults were, however, selected from an agreed set of conditions and magnitudes, established for each season. This was necessary to ensure that at least some magnitudes of the faults could be detected by the FDD methods during the limited test period. Six faults were used for a single summer test period involving the third air-handling unit. These fault conditions were completely unknown to the researchers and the test period was truly blind. The two FDD methods were evaluated on the basis of their sensitivity, robustness, the number of sensors required, and ease of implementation. Both methods detected nearly all of the faults in the two "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 2, "text": " their sensitivity, robustness, the number of sensors required, and ease of implementation. Both methods detected nearly all of the faults in the two matched air-handling units but fewer of the unknown faults in the third air-handling unit. Fault diagnosis was more difficult than detection. The first-principles-based method mis- diagnosed several faults. The electrical power correlation method demonstrated greater success in diagnosis, although the limited number of faults addressed in the tests contributed to this suc- cess. The first-principles-based models require a larger number of sensors than the electrical power correlation models, although the latter method requires power meters that are not typi- cally installed. The first-principles-based models require training data for each sub"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 2, "text": "hough the latter method requires power meters that are not typi- cally installed. The first-principles-based models require training data for each subsystem model to tune the respective parameters so that the model predictions more precisely represent the target system. This is obtained by an open-loop test procedure. The electrical power correla- tion method uses polynomial models generated from data collected from \u201cnormal\u201d system oper- ation, under closed-loop control. Leslie K. Norford is an associate professor at the Massachusetts Institute of Technology, Cambridge, MA. Jonathan A. Wright is a senior lecturer and Richard A. Buswell is a research associate with Loughborough University, Department of Civil and Building Engineering, Loughborough, U.K. Dong Luo is a senior engineer with Un"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 2, "text": "esearch associate with Loughborough University, Department of Civil and Building Engineering, Loughborough, U.K. Dong Luo is a senior engineer with United Technologies Cor- poration. Curtis J. Klaassen is manager of Iowa Energy Center\u2019s Energy Resource Station. Andy Suby is project engi- neer at the Center for Sustainable Environmental Technologies, Iowa State University."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 3, "text": "42 HVAC&R RESEARCH Both methods were found to require further work in three principal areas: to reduce the num- ber of parameters to be identified; to assess th e impact of less expensive or fewer sensors; and to further automate their implementation. The first-principles-based models also require further work to improve the robustness of predictions. INTRODUCTION In the last decade, a considerable amount of res earch has been carried out in the field of fault detection and diagnosis in HVAC systems. Hyvarinen and Karki (1996) summarized the efforts of an international collaboration [International Energy Agency (IEA) Annex 25] that listed typi- cal faults in heating systems ranging from oil burners to district heating distribution systems; vapor-compression and absorption refrigeratio n ma"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 3, "text": "i- cal faults in heating systems ranging from oil burners to district heating distribution systems; vapor-compression and absorption refrigeratio n machines; variable air volume (VAV) air- handling units (AHUs); and thermal storage systems. This work also produced a number of fault detection and diagnosis (FDD) methods: Innovation approaches \u007f Physical models \u007f Time-series models \u007f State-estimation methods Parameter-estimation approaches \u007f Methods based on physical models \u007f Characteristic curves \u007f Characteristic parameters Classification approaches Topological case-based modeling \u007f Artificial neural networks Expert-system approaches \u007f Rule-based methods \u007f Associative networks Qualitative approaches \u007f Formal qualitative approaches \u007f Fuzzy models Many participants in this effort described th"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 3, "text": "sed methods \u007f Associative networks Qualitative approaches \u007f Formal qualitative approaches \u007f Fuzzy models Many participants in this effort described their own methods; those of a generic nature or that focused on AHUs include Dexter and Benouarets (1996), Haves et al. (1996), Lee et al. (1996a, 1996b), Salsbury (1996), Yoshida et al. (1996), and Peitsman and Bakker (1996). These meth- ods were developed and tested with simulations and laboratory test rigs where a high degree of experimental control can be applied. Such issues as interfaces with commercially available con- trol systems, identification of the intended users and their needs, and methods for testing and evaluating the performance of FDD systems in systems installed in real buildings were not addressed. IEA Annex 34 followed Ann"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 3, "text": "methods for testing and evaluating the performance of FDD systems in systems installed in real buildings were not addressed. IEA Annex 34 followed Annex 25 and focused on the practical application of FDD techniques in real buildings (Dexter and Pakanen 2001). ASHRAE sponsored the research described in this paper as a contribution to the global effort to demonstrate FDD methods in real buildings. This research focused on demonstrating FDD methods applied to systems installed in real buildings, encompassing the FDD methods, results from the trials, and the evaluation of the FDD me thod performance. The three objectives of the research were to 1. Demonstrate the operation of FDD methods for HV AC systems in a realistic building envi- ronment"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 4, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 43 2. Compare the performance of different FDD methods for different types of faults in AHUs and to assess the costs of their implementation 3. Archive and document the test data so they can be used to develop and test other FDD methods Each of these objectives carried equal weight and each was largely met. This paper reports the completed work with respect to the first two objectives. A more substantial account and archived data are available in the final report to ASHRAE (Norford et al. 2000). This research considered VAV AHUs only, although the methods can be applied to other types of HVAC systems. Both methods were based on a reference-model approach, where measure- ments from the system are compared to model predictions. A significant difference betwee"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 4, "text": "hods were based on a reference-model approach, where measure- ments from the system are compared to model predictions. A significant difference between the model predictions and the observations indicates that the system has deviated from the expected operating condition, which is taken to indicate the presence of a fault. The first-principles-based approach modeled the subsystem components and used fluid (air/water) quantity and property measurements and control-signal observations. The detection of faults focused on the effect of the fault condition on the output of the system process. The electrical power correlation method related electrical power measurements to fluid quantity and property measurements and control- signal observations; changes in the correlations were considered to be"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 4, "text": "cal power measurements to fluid quantity and property measurements and control- signal observations; changes in the correlations were considered to be faults. A description is given of the test building and the HVAC systems. The faults, their implemen- tation and the FDD methods are described. The results from the four test periods are presented. The methods are evaluated on the basis of the accuracy, calibration, and cost of the required sen- sors; the ease of implementation of the methods, including selection and estimation of the model parameters and thresholds; the sensitivity and robustness of the methods in fault detection; and their success in fault diagnosis. BUILDING, SYSTEMS, AND FAULTS The fault-test program was conducted in a unique building that combined laboratory testing cap"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 4, "text": "ccess in fault diagnosis. BUILDING, SYSTEMS, AND FAULTS The fault-test program was conducted in a unique building that combined laboratory testing capability with real building characteristics and was capable of simultaneously testing two full- scale, commercial building systems side-by-side with identical thermal loads. The building was equipped with three VAV AHUs. Two were nominally identical (AHU-A and AHU-B), each serving four test rooms (Figure 1). The building had a true north-south solar alignment so that the pairs of test rooms had nearly identical exposures to the external thermal loads. The test rooms were unoccupied but were equipped with two-stage electric baseboard heaters to simulate thermal loads and with two-stage room lighting, both scheduled to represent various usage pa"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 4, "text": "ped with two-stage electric baseboard heaters to simulate thermal loads and with two-stage room lighting, both scheduled to represent various usage pat- terns. The third AHU (AHU-1) served the general areas of the facility including offices, recep- tion space, a classroom, a computer center, a display room, service spaces, and a media center. A second classroom (not shown in Figure 1) was added to the east side of the building during the later stages of this project. AHU-1 was subject to variable occupant, lighting, external, and inter- nal loads. The test rooms, heating and cooling loops, and AHUs were well instrumented, including watt transducers for all components of interest. The A and B test rooms were individually controlled by a single commercial energy-management and control system"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 4, "text": "ducers for all components of interest. The A and B test rooms were individually controlled by a single commercial energy-management and control system (EMCS) and the general areas were controlled by a second EMCS. The building had a structural steel frame with internally insulated, pre-cast concrete panels, a flat roof, slab-on-grade flooring, and a floor area of 862 m2 (9272 ft2), including the new classroom. The east, south, and west test rooms each had 6.9 m 2 (74 ft2) windows with double-layer, clear glass. The heating plant consisted of a gas-fired boiler, circulation pumps, and the necessary control valves. Heating operation of the HVAC systems was not required as part of the tests conducted in this research, other than the preheating of the outside air during winter operation to sim"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 4, "text": " systems was not required as part of the tests conducted in this research, other than the preheating of the outside air during winter operation to simulate"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 5, "text": "44 HVAC&R RESEARCH higher outside temperatures and force the HVAC systems into economizer mode. The cooling plant (Figure 2), consisted of a nominal 35 kWthermal (10 ton) two-stage, reciprocating air-cooled chiller; a 525 kWhthermal (149 ton\u22c5h) thermal energy storage (TES) unit that was isolated from the cooling system for this research; and chilled water supplied by a central facility, with pumps, valves, and piping to circulate chilled water through the HVAC components. The major components of the AHUs were the r ecirculated air, exhaus t air, and outdoor air dampers; cooling and heating coils with control valves; and the supply and return fans (Figure 3). Ducts transferred the air to and from the conditioned spaces. Both the supply and return fans were controlled with variable-frequency"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 5, "text": "fans (Figure 3). Ducts transferred the air to and from the conditioned spaces. Both the supply and return fans were controlled with variable-frequency drives. An additional heating coil was installed for this research on AHU-A and B, between the outside air (OA) inlet and the flow and temperature sen- sors. This coil was employed during the winter test period to preheat the outside air so as to force the control system into the free-cooling mode. AHU-A and B were identical, while AHU- 1 was similar but larger to accommodate higher thermal loads. Air from the AHUs was supplied to VAV box units, each having electric or hydronic reheat. The supply fan speed for all three AHUs was controlled to regulate supply duct static pres- sure. The AHU-A and AHU-B return fans were controlled to maintain "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 5, "text": "ly fan speed for all three AHUs was controlled to regulate supply duct static pres- sure. The AHU-A and AHU-B return fans were controlled to maintain a constant percentage of supply airflow; in AHU-1, the return fan control signal was a constant percentage of the supply fan control signal. The chilled water flow rate through the cooling coils in AHU-A and AHU-B was controlled by three-port mixing valves in a diverting application. A two-port valve was used in AHU-1. The requirements for this project stipulated that a minimum of six faults be investigated, with at least two degradation faults and at least one fault in each of the three AHU subsystems (air- Figure 1. Plan of Test Building"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 7, "text": "46 HVAC&R RESEARCH mixing, filter-coil, and fan). Table 1 shows the seven selected faults and their method of imple- mentation for AHU-A and AHU-B. Although faults implemented through software or easily dis- connected hardware (such as actuator linkages) were readily introduced, others required substantial system modification, including the installation of bypass piping and additional valves. It was necessary, in the context of the research, to ensure th at both FDD methods were (in principle) capable of detecting all of the faults. Clearly, little would be learned from a series of null results. This criterion eliminated some faults , such as temperature sensor faults that the electrical power method would have difficulty detecting. This criterion was relaxed for tests with AHU-1, discusse"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 7, "text": " temperature sensor faults that the electrical power method would have difficulty detecting. This criterion was relaxed for tests with AHU-1, discussed later. Table 2 indicates that each fault was implemented in at least two of the three test periods held during summer, winter, and spring seasons. Each test period consisted of a week of controlled tests, when the research staff of the test building introduced faults known to the investigators, a short analysis period, and a week of blind tests. For each blind test period, the list of possible faults was made known, but not the order of implementation or whether they were implemented at all. The lists for each season excluded faults that would not be seen in that season. For exam- ple, the recirculation damper would normally be fully open i"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 7, "text": "he lists for each season excluded faults that would not be seen in that season. For exam- ple, the recirculation damper would normally be fully open in hot weather (minimum outside air) and a damper leak could not be detected. Ab rupt faults were typically implemented over a 24 h period while most degradation faults requir ed three days, one for each of three stages. The three stages of the drifting pressure sensor fault were introduced over a single day. Fault magnitudes were established during an initial period when the FDD methods were com- missioned and the procedures for introducing faults and the HVAC systems were developed. The magnitudes of the degradation faults were sel ected such that it was an ticipated that the two FDD methods would be able to detect the largest level, should "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 7, "text": "des of the degradation faults were sel ected such that it was an ticipated that the two FDD methods would be able to detect the largest level, should be able to detect the middle level Figure 3. Air-Handling Unit in Test Building"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 8, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 47 and could possibly detect the lowest level. Fault magnitudes were consistent in each of the three test periods. Constant-magnitude faults provided a firmer basis for evaluating the FDD methods and were implemented with less difficulty than the variable-magnitude faults (a change of fault magnitude over different occurrences at differ ent times) that would lik ely occur in practice. HVAC system commissioning consisted primarily of sensor calibration and establishing stan- dard system operating configurations; the latt er was required because the research facility altered the systems between test periods to meet the needs of other research programs. The con- figuration setup, which proved to be a major task for the test-building staff, encompassed fan cont"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 8, "text": "eet the needs of other research programs. The con- figuration setup, which proved to be a major task for the test-building staff, encompassed fan control algorithms, isolation of the thermal storage tank (which provided a thermal capacitance that interfered with analysis of chiller cycling periods), and operating schedules for both HVAC equipment and false loads in the test rooms. A more realistic set of blind tests was conducted with AHU-1, the air handler serving areas of the building occupied by research staff and classroom visitors. Four days of normal operation for training FDD methods and 17 days for fault introduction were included in a summer period of about six weeks. Building loads were not controlled and four of the six faults (listed in Table 3) had not been implemented in AHU-"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 8, "text": "a summer period of about six weeks. Building loads were not controlled and four of the six faults (listed in Table 3) had not been implemented in AHU-A and AHU-B and were completely unknown to the investigators. This test period was considerably longer than each of the three test periods on the matched AHUs, and increased the possibility of naturally occurring faults. Two of the faults in this program produced si gnatures different from the naturally occurring faults they were intended to represent: the leaky cooling coil valve and the coil capacity fault. The leaking valve was implemented with a specially installed bypass valve that generated the same thermal effect as a leakage past a closed control port, but changed the flow resistance. The coil capacity fault mimicked the impact of wat"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 8, "text": "d the same thermal effect as a leakage past a closed control port, but changed the flow resistance. The coil capacity fault mimicked the impact of water-side fouling on heat transfer across the cooling coil to some extent. A simpler alternative to replacing the existing coil with an older coil with tubes fouled with calcium carbonate was to close a valve in the inlet leg to the coil, thus increas- Table 1. Method of Implementation of Faults Fault Type Implementation Air-Mixing Section Stuck-closed recirculation damper Abrupt Application of a control voltage from an independent source to maintain the damper in the closed position. Leaking recirculation damper Degradation Removal of the recirculation damper seals, with one seal removed for the first fault stage, two for the second, and all s"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 8, "text": "rculation damper Degradation Removal of the recirculation damper seals, with one seal removed for the first fault stage, two for the second, and all seals for the third stage. Filter-Coil Section Leaking cooling coil valve Degradation Manual opening of a coil bypass valve. Reduced coil capacity (water-side) Degradation Manual throttling of the cooling coil balancing valve, to 70%, 42%, and 27% of the maximum coil flow of 1.7 L/s (27.5 gpm) for the three fault stages. Fan Drifting pressure sensor Degradation Introduction of a controlled leak in the pneumatic signal tube from the supply duct static pressure sensor to the transducer, to a maximum reduction of 225 Pa (0.9 in. of water). Unstable supply fan controller Abrupt Introduction of alternative gains for the PID controller that adjusts "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 8, "text": "m reduction of 225 Pa (0.9 in. of water). Unstable supply fan controller Abrupt Introduction of alternative gains for the PID controller that adjusts fan speed to regulate static pressure. Slipping supply fan belt Degradation Adjustment of fan belt tension to reduce maximum fan speed by 15% at 100% control signal for the first stage and 20% for the second stage. The third stage had an extremely loose belt with variable fan speed."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 9, "text": "48 HVAC&R RESEARCH ing the resistance to water flow. This change in flow resistance became the basis for its detection with the electrical power FDD method. Daily data sets for normal and faulty operation were assembled by the test-building staff from logs made by the EMCSs and were posted for electronic transfer to the investigators\u2019 home sites. DETECTION AND DIAGNOSIS The two fault detection methods compare the differences between the observed system behav- ior and a reference model of the system operation. The approaches differ significantly in how the fault effects are observed. The first-principles -based method considers the performance of the monitored system in terms of the system output useful to the air-conditioning process. In this case, the model predicts the temperature of the"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 9, "text": " of the monitored system in terms of the system output useful to the air-conditioning process. In this case, the model predicts the temperature of the air or the static air pressure at the outlet of the compo- nent. A fault can be described in these terms as a degradation in the expected system performance. Table 2. Faults Introduced into AHU-A an d AHU-B During Three Blind Test Periods Fault Summer Winter Spring Air-Mixing Section Stuck-closed recirculation damper X X Leaking recirculation damper X X Filter-Coil Section Leaking cooling coil valve X X Reduced coil capacity (water-side) X X Fan Drifting pressure sensor X X X Unstable supply fan controller X X X Slipping supply fan belt X X Table 3. Faults Introduced into AH U-1 During Blind Test Period and Their Method of Implementation Fau"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 9, "text": "n controller X X X Slipping supply fan belt X X Table 3. Faults Introduced into AH U-1 During Blind Test Period and Their Method of Implementation Fault Type Implementation Air-Mixing Section Stuck-closed recirculation damper Abrupt Application of a control voltage from an independent source to maintain the damper in the closed position for about 24 h Stuck-open outside air damper Abrupt Application of a control voltage from an independent source to maintain the damper in the open position for 24 h Filter-Coil Section Leaking heating coil valve Abrupt Adjustment of output voltage to the heating coil valve, causing it to unseat and leak for about 29 h Fouled cooling coil Degradation Blockage of the cooling coil with a curtain drawn from the bottom to cover 25%, 50%, and 75% of the 61 cm (24"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 9, "text": "out 29 h Fouled cooling coil Degradation Blockage of the cooling coil with a curtain drawn from the bottom to cover 25%, 50%, and 75% of the 61 cm (24 in.) coil in the three fault stages Fan Drifting pressure sensor Degradation Introduction of a controlled leak in the pneumatic signal tube from the supply duct static pressure sensor to the transducer, with pressure reduced by 50, 100, and 150 Pa in the three fault stages (0.2, 0.4, and 0.6 in. of water) and each stage implemented for at least 6 h Loss of control of supply fan Abrupt Supply fan VFD isolated from EMCS and operated at a constant speed for about 23 h"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 10, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 49 The electrical power correlation method uses models derived from the system characteristics that relate electrical load to certain variables. This method predicts the expected power consumption. In this case a fault can be described as a change in the expected system energy consumption. Both methods can take advantage of certain fault characteristics and not of others. The first- principles-based approach will always detect a degradation in the performance of the thermo- fluid system (as long as it is significant), regardless of the cause. The electrical power correlation method will not detect a fault that affects performance but has no effect on the electrical load. It is, however, predisposed to generating an operating cost associated with the faulty "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 10, "text": " affects performance but has no effect on the electrical load. It is, however, predisposed to generating an operating cost associated with the faulty behavior and it can, in principle, detect faults associated with motors and drive trains that the first-principles- based approach cannot detect. Fault diagnosis is also based on the information available to each method. The sensors required to implement FDD are one principal difference between the two methods. The first-principles- based approach uses measurements typically installed for control (temperatures, humidities, flow rates, etc.). One disadvantage with this approach is that in general terms there can be less control over the quality of these measurements in any given installation. The electrical power correlation method uses sensor"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 10, "text": " terms there can be less control over the quality of these measurements in any given installation. The electrical power correlation method uses sensors over and above those normally installed, but these are more focused for the intended application and are not as susceptible to poor installation and maintenance. First-Principles-Based Models with Thermo-Fluid Measurements First-principles-based (or analytical) models can be used as a reference for the \u201ccorrect\u201d or expected operation of a HVAC system. The appro ach used in this research relied on the sensors typically installed in most VAV systems for control. Three subsystem models [described more fully in Norford et al. (2000)] were used to implement the FDD scheme: a fan/duct model of the air system, an economizer model, and a model of t"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 10, "text": " more fully in Norford et al. (2000)] were used to implement the FDD scheme: a fan/duct model of the air system, an economizer model, and a model of the coiling-coil subsystem. Figure 4 demon- strates the modeling arrangement. The black dots indicate where the comparisons to the obser- vations from the real system were made, and hence where the fault detection for each subsystem was focused. Simple, steady-state simulations of the subsystems are formed by the models, which are based on the following principles: \u007f The fan/duct model is based on the fan laws and simple quadratic expressions for the change in system resistance and predicts the supply air static pressure. \u007f The economizer model is based on the analyti cal representation of the mixed-air condition as a function of damper positi"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 10, "text": "upply air static pressure. \u007f The economizer model is based on the analyti cal representation of the mixed-air condition as a function of damper position and the inlet temperatures and humidities. The model also includes an actuator model. \u007f The cooling coil model is based on the SHR method effectiveness-NTU heat and mass trans- fer calculation method [similar to the ASHRAE 3-line method; a review of both methods is given by Stephan (1994)]. The subsystem model also includes fan temperature rise and mod- els for the control valve and the actuator. \u007f The fan-temperature-rise model is a simple addi tion to the air temperature, linearly dependent on the fan-control signal. \u007f The valve model is based on a first-principles analysis of the water-circuit resistance with respect to the control valv"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 10, "text": " on the fan-control signal. \u007f The valve model is based on a first-principles analysis of the water-circuit resistance with respect to the control valve. The model predicts the mass flow rate of water through the coil, a typically unmeasured variable. \u007f The actuator model is an analytical repres entation of the movement of the actuator in response to a control signal. This models the de ad-bands at either end of the operating range and any hysteresis (slack in the linkage) that may be present in the system. The models have parameters for which values must be estimated for a specific system. The parameters are designed, as far as possible, to represent some tangible system characteristic and give greater precision in prediction. An example of this is the actuator \u201clow activation point\u201d"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 10, "text": "epresent some tangible system characteristic and give greater precision in prediction. An example of this is the actuator \u201clow activation point\u201d"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 11, "text": "50 HVAC&R RESEARCH parameter, which describes the value of the control signal required before the valve stem starts to move as it is opened from the closed position (i.e., dead-band). Some of the model parameters can be obtained from design information or inspection of the installed system. The face area and number of rows and circuits in the cooling co il are examples. The remaining parameters are identified simultaneously for each subsystem model. The model parameters are estimated by applying a nonlinear optimization technique, mi nimizing the model prediction errors in a least- squares sense. The data used for this procedure were generated by applying a sequence of open- loop \u201csteps\u201d in the inputs to capture the system characteristics when the system was in a normal (fault-free) condit"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 11, "text": "d by applying a sequence of open- loop \u201csteps\u201d in the inputs to capture the system characteristics when the system was in a normal (fault-free) condition. With the system models characterized, model predictions can be applied to the observations to gen- erate the \u201cprediction error\u201d (demonstrated in the top halves of Figures 5 and 6). The models only apply to observations that are close to steady state and a steady-state filter removes data containing tran- sients. A lack of steady-state data was used to identify the presence of oscillatory, or unstable, control. Figure 4. First-Principles-B ased Model Functionality"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 12, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 51 Some prediction error will always exist due to uncertainties in the measurements and unmod- eled system disturbances. Statistically based thre sholds are applied to the prediction error, such that a certain magnitude of error is required before triggering an alarm. Once an alarm has been identified, the cause is diagnosed. Two methods were investigated in this work, fault diagnosis by (1) expert rules and by (2) recursive parameter estimation. The schemes are shown in Figures 5 and 6, respectiv ely. Figure 5 shows that the \u201cinnovations\u201d (the magnitude of the prediction error over and above the thresholds) were split into three \u201cbins.\u201d Figure 5. Method for Fault Detection and Fault Diagnosis Using Expert Rules"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 12, "text": "ere split into three \u201cbins.\u201d Figure 5. Method for Fault Detection and Fault Diagnosis Using Expert Rules"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 13, "text": "52 HVAC&R RESEARCH The bins contain the average magnitudes of the innovations, exponentially weighted with age. Each bin represents a portion of the operating space of the monitored process. Crisp expert rules were then applied to the average values in these bins to determine the cause of the fault. In the recursive parameter estimation scheme, some of the parameters are designed to repre- sent the effects of the faults on the system output. These parameters are recursively re-estimated to track the developing fault. The algorithm minimizes the prediction error and uses the sensitiv- Figure 6. Method for Fault Diagnosis by Recursive Parameter Estimation"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 14, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 53 ity coefficients of the fault parameters with respect to the model output to drive the estimation procedure (Salsbury 1996). As the fault develops, the current fault parameter values implicitly describe the state of the system and hence, diagnose the state of the system. Gray-Box Correlations with Electrical Measurements The electrical power correlation FDD method pr oduced prediction errors in electrical power. The method also made use of statistically derived confidence intervals for predictions of perfor- mance under normal operation. The method is a semiempirical approach that correlates mea- sured fan or pump power with such exogenous va riables as airflow, motor speed control signals and actuator position control signals. Power correlations were th"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 14, "text": "or pump power with such exogenous va riables as airflow, motor speed control signals and actuator position control signals. Power correlations were third-order polynomials; confi- dence intervals reflected the influence of disturbances during training periods, such as those due to normal variation in damper positions. Oscillatory power data, indicative of unstable local- control loops, were detected vi a a calculation of signal variance over a sliding window of data points; this calculation effectively acted as a steady-state filter by excluding oscillatory data from comparison with power correlations established during the training phase. Analysis of chiller power (associated with the economizer and coo ling coil valve leakage faults) was more difficult than for fans (air system faults) a"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 14, "text": "alysis of chiller power (associated with the economizer and coo ling coil valve leakage faults) was more difficult than for fans (air system faults) and pumps (cooling coil undercapacity fault), for two reasons. First, the chiller in the test building was a two-stage reciprocating unit with discrete power levels (0, 5, and 10 kW). In principle, it was possible to time-average the power to obtain a continuous power variable suitable for the same sort of power correlations used for fans and pumps. In practice, the cycling frequency was often long (i.e., on the order of 30 minutes), making it impossible to calculate a short-term power average needed for reasonable correlation with driving variables. Second, chiller power was strongly influenced by environ- mental conditions (expressed by dry-"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 14, "text": "eded for reasonable correlation with driving variables. Second, chiller power was strongly influenced by environ- mental conditions (expressed by dry-bulb and wet-bulb temperatures and solar radiation) and by building internal loads. These variables are not all easily measured. Even those that are directly and simply measurable require sensors that have a cost associated with them and are subject to errors. It is necessary to either include these influences in a model of chiller power or exclude them and limit the analysis of chiller power to narrow and known operating conditions. The FDD method developed and applied in the test building assessed chiller cycling periods under two low-load conditions where it was, in principle, possible to discern a change in chiller loading due to damper a"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 14, "text": "ssed chiller cycling periods under two low-load conditions where it was, in principle, possible to discern a change in chiller loading due to damper and valve leaks. The method relied heavily on one-minute-average data from installed power transducers to assess the benefits of such data and set the stage for a future cost-benefit analysis. A detailed dis- cussion of the method is presented in a companion paper (Shaw et al. 2002), which includes examples of power correlations, detection of chiller cycling, and analysis of power oscillations. Table 4 summarizes the types of electrical power analyses used in this method, along with a list of possible faults that each analysis can detect. The list of faults is not exhaustive but is long enough to indicate the difficulties in distinguishing a p"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 14, "text": "sible faults that each analysis can detect. The list of faults is not exhaustive but is long enough to indicate the difficulties in distinguishing a particular fault from other possible causes of the same deviation between predicted and measured electrical power. Expert rules were used for limited fault diagnosis. Table 4 indicates how rules can distinguish a slipping fan belt from a fault caused by a change in flow resistance: the former leads to power measurements that differ from the predicted value for a given motor speed while the latter does not. (For the slipping fan belt, the reduction in power due to reduced airflow was a stronger effect than an increase in thermal dissipation from the fan belt itself, which became quite hot when slip- ping.) Although careful analysis of fan curve"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 14, "text": "fect than an increase in thermal dissipation from the fan belt itself, which became quite hot when slip- ping.) Although careful analysis of fan curves indicates that this statement is not entirely true, the impact of a change in duct pressure on the power-speed correlation is sufficiently minimal to be of no concern. As a second example, the leaky recirculation damper or cooling coil valve will affect chiller power but not fan power for a given airflow."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 15, "text": "54 HVAC&R RESEARCH Ideally, a given power signature would be associated with nonoverlapping lists of faults, pro- viding a high level of \u201corthogonality\u201d useful for fault diagnosis. As can be seen in Table 4, this ideal was not achieved. Errors in power transducers and changes in fan or motor performance will affect both types of fan power correlations. In the blind tests, it was possible in some cases to distinguish faults associated with a given power correlation by limiting the analysis to a small range of the correlation or to a narrow band of another variable: \u007f The stuck-closed recirculation damper could be distinguished from the pressure sensor offset in the test building via analysis of power at low airflows. The impact of the stuck-closed recir- culation damper fault was exacerbate"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 15, "text": "e sensor offset in the test building via analysis of power at low airflows. The impact of the stuck-closed recir- culation damper fault was exacerbated in the early evening, when the air handlers were still running but, in cold or hot weather, the outdoor air damper was fully closed. The supply fan then drew air across two closed dampers. Ther e is substantial variation across buildings in control strategies at the beginning and end of the working day and it is difficult to generalize such an approach. Even in the test building, this strategy could not be generalized to AHU-1, which operated continuously. \u007f The leaky cooling coil valve and the leaky recirculation damper could be distinguished with the help of measurements of the valve position control signal and outdoor temperature (Shaw e"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 15, "text": "e leaky recirculation damper could be distinguished with the help of measurements of the valve position control signal and outdoor temperature (Shaw et al. 2002). This approach to fault diagnosis, while unable to distinguish a large set of possible faults, was easily implemented in rules. For the blind tests, where the number of possible faults was limited, Table 4. Nonexhaustive Listing of Faults Associated with a Given Electrical Power Signature Type of Electrical Power Analysis Possible Faults Causing a Deviation Between Predicted and Measured Electrical Power Polynomial correlation of supply fan power with supply airflow Change in airflow resistance, possibly due to stuck air- handler dampers or fouling of heating or cooling coils Static pressure sensor error (affects portion of fan po"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 15, "text": " resistance, possibly due to stuck air- handler dampers or fouling of heating or cooling coils Static pressure sensor error (affects portion of fan power due to static pressure) Flow sensor error Power transducer error Change in fan efficiency, caused by change in blade type or pitch, or use of VFD in lieu of inlet vanes Change in motor efficiency Polynomial correlation of supply fan power with supply fan speed control signal Slipping fan belt Disconnected control loop (fan speed differs from control signal) Power transducer error Change in fan efficiency Change in motor efficiency Polynomial correlation of chilled water pump power with cooling coil control valve position control signal Change in water flow resistance, possibly due to constricted cooling coil tubes or piping Disconnected c"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 15, "text": "ng coil control valve position control signal Change in water flow resistance, possibly due to constricted cooling coil tubes or piping Disconnected control loop Power transducer error Change in pump efficiency Change in motor efficiency Detection of change in cycling frequency for two-stage reciprocating chiller Leaky cooling coil valve Leaky recirculation damper Detection of power oscillations Unstable local-loop controller"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 16, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 55 one rule was \u201cif the electrical power exceeds the confidence interval and the airflow is less than a threshold, then the fault is a stuck-closed r ecirculation damper.\u201d More generally, the \u201cif-then\u201d statement could be modified to include a larger list of possible causes of the detected fault. RESULTS The results from the FDD trials on AHU-A/B and AHU-1 are shown in Tables 5 through 8. The original intent of the first-principles-based approach was to not use the mixed-air tempera- ture sensor because this is not commonly availa ble. The predictions of the mixed-air humidity ratio and temperature by the economizer model were used as inputs to the cooling coil model. The magnitudes of prediction errors associated with normal operation in the mixing box and "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 16, "text": "mizer model were used as inputs to the cooling coil model. The magnitudes of prediction errors associated with normal operation in the mixing box and cooling coil (due to the influence of unmodeled disturbances) led to a reduction in sensitivity to fault detection. There was also a significant re duction in the isolation of the cause of faults (faults possibly being in one of two subsystems), which led to ambiguous diagnoses. The model parameters were re-estimated using the mixed-air temperature measurement and the summer tests were rerun with the addition of this meas urement. The analyses for the other season were carried out using the same models. Table 5 describes the first blind test period, conducted in summer conditions on AHU-A and AHU-B. Tables 6 and 7 describe the winter and spri"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 16, "text": " models. Table 5 describes the first blind test period, conducted in summer conditions on AHU-A and AHU-B. Tables 6 and 7 describe the winter and spring blind test periods. The tests on AHU-1 are summarized in Table 8; for these tests the first-principles-based FDD approach gave a single diagnosis through application of the RPE method and expert rules. For both the first-principles-b ased models and the electrical power correlation method, the results are discussed first for AHU-A and AHU-B and then AHU-1. Where individual faults are highlighted, the order is the same as that presented in Tables 2 and 3. First-Principles Models with Thermo-Fluid Measurements In general, the first-principles-model-based FDD method proved to be effective in the detec- tion of the faults implemented on AHU-A "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 16, "text": "uid Measurements In general, the first-principles-model-based FDD method proved to be effective in the detec- tion of the faults implemented on AHU-A and B. All faults were detected in each season they were implemented, with the exception of the l eaking recirculation damper and leaking cooling coil valve. Diagnosis was less reliable, in that no single method of diagnosis (expert rules or recursive parameter estimation) was able to provide a diagnosis for all fault conditions. A leaking recirculation damper can be expected to produce small differences between the expected and observed mixed-air temperature. This is, however, a function of the temperature difference between the ambient and return air st reams (when these temperatures are equal, no faults can be detected using temperature me"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 16, "text": " temperature difference between the ambient and return air st reams (when these temperatures are equal, no faults can be detected using temperature measur ements) and the size of the leakage. In order to detect these changes, the model of the economizer must be quite precise in its prediction of the mixed-air temperature. The principal factors affecting the precision of the model were \u007f Stratification at the locations of the temperature sensors (return and mixed), which affects the calibration of the model parameters and subsequent calculations of prediction error. \u007f Localized offsets caused by differences betw een the measured ambient-air temperature and the temperature of the ambient air entering the inlet duct, some distance away. The effect was similar to the above point. \u007f Unmodeled e"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 16, "text": "mperature and the temperature of the ambient air entering the inlet duct, some distance away. The effect was similar to the above point. \u007f Unmodeled effects, of which there were two primary sources: \u007f The pressure/resistance characteristics for the fan/duct system were not constant as a result of the fan control strategy (return fan runs at a fixed percentage of the sup- ply air volumetric flow rate). This meant that at different fan speeds, different pro- portions of the ambient air and return ai r were mixed for a given damper position. Prediction errors are generated because the model assumes that these proportions are unchanging (i.e., that the system is well balanced)."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 17, "text": "56 HVAC&R RESEARCH \u007f At certain conditions, the fan/duct system imbalance also caused ambient air to flow in through the exhaust grille, resulting in a higher proportion of the ambient air in the mixed air than expected by th e model. This problem was exacerbated in the system under investigation because of the increased resistance to airflow through the ambient air inlet duct due to the installation of the preheat coil. These problems can be considered to be system faults and not problems with the FDD method. The last point highlights the disadvantage s of an analytical modeling approach applied to observations of the result of the process, rather than modeling the process itself. Given a more detailed fan/duct system model, it may be possible to predict the airflow rates within the syste"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 17, "text": "rather than modeling the process itself. Given a more detailed fan/duct system model, it may be possible to predict the airflow rates within the system (within a tolerable degree of uncertainty), which would eliminate the need for the mixing box model as presented in this work. Table 5. Detection and Diagnosis of Faults During Summer Blind Test Period for AHU-A and AHU-B Test Day AHU Physical Models Electrical Power Models Detect from Innovations Diagnose from Expert Rules Diagnose from Recursive Parameter EstimationA B Detect Diagnose 1 Slipping fan belt (Stage 1) No \u2014 \u2014 Yes Yes Reduced cooling coil capacity (Stage 1) Yes Yes No Yes Yes 2 Slipping fan belt (Stage 2) No \u2014 \u2014 Yes Yes Reduced cooling coil capacity (Stage 2) Yes Yes No Yes Yes 3 Slipping fan belt (Stage 3) Yes No Yes Yes Yes R"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 17, "text": "ipping fan belt (Stage 2) No \u2014 \u2014 Yes Yes Reduced cooling coil capacity (Stage 2) Yes Yes No Yes Yes 3 Slipping fan belt (Stage 3) Yes No Yes Yes Yes Reduced cooling coil capacity (Stage 3) Yes Yes No Yes Yes 4 No fault No fault \u2014 \u2014 No fault \u2014 Unstable pressure control Yes* \u2014 \u2014 Yes Yes 5 Unstable pressure control Yes* \u2014 \u2014 Yes Yes No fault No fault \u2014 \u2014 No fault \u2014 6 Static-pressure sensor offset (Stages 1-3) Yes No Yes Yes Yes Stuck-closed recirculation damper Yes No Yes Yes Yes 7 Stuck-closed recirculation damper Yes Yes Yes Yes Yes Slipping fan belt (Stage 1) No \u2014 \u2014 No \u2014 *The unstable pressure controller was detected via the steady-state filter, which indicated that the measured pressure was in a dynamic state for a prolonged period. No detection or diagnosis method was applied, because the"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 17, "text": "r, which indicated that the measured pressure was in a dynamic state for a prolonged period. No detection or diagnosis method was applied, because the measurements did not pass the filter."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 18, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 57 Estimating the parameters for the economizer model means that either the system has to be bal- anced correctly or the training data (ideally) need to encompass the complete range of expected airflow/resistance characteristics. If the model does not describe its output in these terms, then robustness comes through increased uncertainty in the model output (wider confidence limits or thresholds) and reduced sensitivity in fault detection. Practically, the model training data have to be collected at one or two airflow rates. An improvement would be to retune the thresholds as new regions of operation are encountered, to maintain maximum sensitivity. Table 6. Detection and Diagnosis of Faults During Winter Blind Test Period for AHU-A and AHU-B Test Day AHU P"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 18, "text": "ntered, to maintain maximum sensitivity. Table 6. Detection and Diagnosis of Faults During Winter Blind Test Period for AHU-A and AHU-B Test Day AHU Physical Models Electrical Power Models Detect from Innovations Diagnose from Expert Rules Diagnose from Recursive Parameter EstimationA B Detect Diagnose 1 No fault No fault \u2014 \u2014 No fault \u2014 Stuck-closed recirculation damper Yes1 No Yes2 Yes Yes 2 Leaking cooling coil valve (Stages 1-3) No \u2014 \u2014 Yes Yes Slipping fan belt (Stage 1) No \u2014 \u2014 No \u2014 3 Leaking recirculation damper (Stage 1) No \u2014 \u2014 Yes Yes Slipping fan belt (Stage 2) No \u2014 \u2014 No \u2014 4 Leaking recirculation damper (Stage 2) No \u2014 \u2014 Yes Yes Slipping fan belt (Stage 3) Yes Yes3 Yes Yes Yes 5 Leaking recirculation damper (Stage 3) No \u2014 \u2014 Yes Yes Static pressure sensor offset (Stages 1- 3) Yes Yes "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 18, "text": "g fan belt (Stage 3) Yes Yes3 Yes Yes Yes 5 Leaking recirculation damper (Stage 3) No \u2014 \u2014 Yes Yes Static pressure sensor offset (Stages 1- 3) Yes Yes Yes Yes Yes 6 Static pressure sensor offset (Stages 1- 3) Yes Yes4 Yes5 Yes Yes Unstable pressure control Yes Yes Yes Yes Yes 7 Unstable pressure control Yes6 \u2014 \u2014 Yes Yes No fault No fault \u2014 \u2014 No fault \u2014 1Alternative diagnosis of static pressure sensor drift. 2Alternative diagnosis of slipping fan belt. 3Alternative diagnosis of unknown mixing box fault. 4Alternative diagnoses of excessive control dynamics and excessive outside air (due to flow of outdoor air into the exhaust damper, an actual\u2014not artificial\u2014system fault). 5Alternative diagnosis of slipping fan belt. 6The unstable pressure controller was detected via the steady-state filter, "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 18, "text": "ot artificial\u2014system fault). 5Alternative diagnosis of slipping fan belt. 6The unstable pressure controller was detected via the steady-state filter, which indicated that the measured pressure was in a dynamic state for a prolonged period."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 19, "text": "58 HVAC&R RESEARCH Table 7. Detection and Diagnosis of Faults During Spring Blind Test Period for AHU-A and AHU-B Test Day AHU Physical Models Electrical Power ModelsDetect from Innovations Diagnose from Expert Rules Diagnose from Recursive Parameter EstimationA B Detect Diagnose 1 Static pressure sensor offset (Stages 1-3) Yes No (unknown fault) Yes Yes Yes Leaking cooling coil valve (Stage 1) No \u2014 \u2014 Yes Yes 2 Unstable pressure control1 No fault2 \u2014 \u2014 No fault2 \u2014 Leaking cooling coil valve (Stage 2) Yes Yes No3 Yes Yes 3 Normal operation No fault \u2014 \u2014 No fault \u2014 Leaking cooling coil valve (Stage 3) Yes Yes Yes \u2014 4 Reduced cooling coil capacity (Stage 1) Yes No4 No5 Yes Yes Normal operation Yes No4 \u2014 No fault \u2014 5 Reduced cooling coil capacity (Stage 2) No \u2014 No6 No \u2014 Leaking recirculation dam"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 19, "text": " (Stage 1) Yes No4 No5 Yes Yes Normal operation Yes No4 \u2014 No fault \u2014 5 Reduced cooling coil capacity (Stage 2) No \u2014 No6 No \u2014 Leaking recirculation damper (Stage 1) No \u2014 \u2014 No \u2014 6 Reduced cooling coil capacity (Stage 3) Yes Yes Yes7 Yes Yes Leaking recirculation damper (Stage 2) No \u2014 No6 No \u2014 7 Unstable pressure control1 Yes No4,8 No 8,9 Yes Yes Leaking recirculation damper (Stage 3) Yes Yes No6 No \u2014 8 Unstable pressure control Yes10 \u2014 \u2014 Yes Yes Leaking recirculation damper (Stage 3) Yes No11 No6 No \u2014 1Implementation of unstable pressure control was considered by test implementers not to have taken effect. 2Although the day was labeled as normal by the physical model and electrical power FDD meth- ods, periods of control instability were detected by both methods. 3Diagnosed as increased coil"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 19, "text": "l by the physical model and electrical power FDD meth- ods, periods of control instability were detected by both methods. 3Diagnosed as increased coil capacity (discharge-air temperature lower than predicted) or an unknown fault. An increase in coil capacity would not represent a degradation fault but could indicate that the cooling coil had been cleaned after the model calibration period. 4Diagnosed as a leaking cooling coil valve. 5Diagnosed as increased coil capacity. 6Diagnosed as an unknown fault in the mixing box. 7Alternative diagnosis as an unknown fault in the mixing box. 8The physical model FDD method detected brief periods of unstable control. 9Diagnosed as increased coil capacity. 10The unstable pressure controller was detected via the steady-state filter, which indicated that "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 19, "text": "ble control. 9Diagnosed as increased coil capacity. 10The unstable pressure controller was detected via the steady-state filter, which indicated that the measured pressure was in a dynamic state for a prolonged period. 11Diagnosed as an unknown fault."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 20, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 59 Table 8. Detection and Diagnosis of Faults for AHU-1 Blind Test Period Test Day Fault Physical Models Electrical Power ModelsDetect from Innovations Diagnose from Expert Rules and Recursive Parameter Estimation Detect Diagnose July 12 No fault False alarm Coil undercapacity No fault \u2014 14 No fault False alarm False alarms from supply air and cooling coil models; design fault from mixing box model1 No fault \u2014 16 No fault False alarm False alarm from cooling coil model 2 No fault \u2014 17 No fault False alarm False alarm from cooling coil model 2 No fault \u2014 27 Aborted fault No fault No fault 28 Static pressure sensor offset (Stages 1-2) Yes Yes Yes Yes 29 Static pressure sensor offset (Stages 2-3) Yes Yes Yes Yes 30 Stuck outdoor air damper Yes3 Inconclusive di"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 20, "text": "sor offset (Stages 1-2) Yes Yes Yes Yes 29 Static pressure sensor offset (Stages 2-3) Yes Yes Yes Yes 30 Stuck outdoor air damper Yes3 Inconclusive diagnosis from mixing box model No \u2014 31 Stuck outdoor air damper No \u2014 No \u2014 August 1 Normal operation No fault \u2014 No fault \u2014 9 Cooling coil air-side fouling (Stage 1) Yes4 False alarm from cooling coil model 2 No \u2014 10 Cooling coil air-side fouling (Stage 2) Yes4 False alarm from cooling coil model 2 No \u2014 10-11 Cooling coil air-side fouling (Stage 3) Yes4 False alarm from cooling coil model 2 No \u2014 11-12 Leaking heating coil Yes5 False alarm from supply air model; cooling coil capacity fault No \u2014 13 Stuck-closed recirculation damper Yes5 Yes\u2014correct diagnosis from the supply air model; a false alarm from cooling coil model2 Yes No 14, 15, 16 Normal"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 20, "text": "tuck-closed recirculation damper Yes5 Yes\u2014correct diagnosis from the supply air model; a false alarm from cooling coil model2 Yes No 14, 15, 16 Normal operation No fault \u2014 No fault \u2014 17 Loss of supply fan control, aborted after 2 h Yes No Yes No 18 Loss of supply fan control No \u2014 No \u2014 19 Normal operation No fault \u2014 No fault \u2014 1A fault was detected from innovations in each of the three models: supply air, mixing box, and cool- ing coil. The diagnosis from the supply air model was a false alarm due to a poor representation of the air distribution system. The diagnosis from the mixing box model was a design fault because the return fan control for AHU-1, a fixed percentage of the supply fan speed, influenced the proportion of outside air in the supply air. The diagnosis from the cooling coil "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 20, "text": "or AHU-1, a fixed percentage of the supply fan speed, influenced the proportion of outside air in the supply air. The diagnosis from the cooling coil model was a false alarm because the prediction of mixed air humidity needed in the model was influenced by the return fan control strat- egy. 2The diagnosis from the cooling coil model was a false alarm because the prediction of mixed air humidity needed in the model was influenced by the return fan control strategy. 3A fault was detected from innovations in the mixing box model. 4A fault was detected from innovations in the cooling coil model but the diagnosis was a false alarm. 5A fault was detected from innovations in the supply air and cooling coil models."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 21, "text": "60 HVAC&R RESEARCH The lower levels of leakage in the cooling coil valve were difficult to detect. A significant fac- tor that resulted in this insensitivity was the modeling of the valve. The nonlinear characteristics associated with the heat exchanger process combined with the poorly balanced chilled water cir- cuit resulted in very high gain as the valve opens. This is difficult to model and results in a high degree of uncertainty in the low region of operation. It was found that leakage could only be detected when the valve was closed. The leakage fault was not detected during the wi nter test period, which should have been the period when the fault was most visible. The steady-state detector deemed that an extremely high proportion of the data were transient and hence there were almos"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 21, "text": "n the fault was most visible. The steady-state detector deemed that an extremely high proportion of the data were transient and hence there were almost no data with which to monitor the system. This excessive dynamic activity in th e coil control system was due to the cycling of the chilled water inlet temperature, due to the close coupling of the chiller to the coil and to the two-stage control of the reciprocating chiller. Although this could be considered to be a design fault, these effects were considered to represent \u201cacceptable operation.\u201d The steady-state thresh- old was reset during the spring test period to allow more data through the steady-state detector and hence permit the fault monitoring function . The relaxed steady-state criterion, however, resulted in larger model predict"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 21, "text": "e steady-state detector and hence permit the fault monitoring function . The relaxed steady-state criterion, however, resulted in larger model prediction errors. The fault threshold were increased accordingly, again reducing the sensitivity of the method to detection. The reduced coil capacity fault implemented on AHU-A and AHU-B was easily detected with the exception of spring operation, when only the highest level of the fault was detected. This was attributed to the relatively low load on the coil, which limited the effect of the fault on the coil performance. The fan-duct reference model for the static pr essure prediction was sufficiently accurate to allow the detection of the offset in static pressure, at least for the second and third magnitudes of the fault. The first two stages of"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 21, "text": "y accurate to allow the detection of the offset in static pressure, at least for the second and third magnitudes of the fault. The first two stages of the slipping fan belt were not detectable, although the observa- tions from the data showed the effects on the performance to be very small. Oscillatory supply duct pressure control was detected by a prolonged period of dynamic activity (as indicated by a lack of steady-state data classified by the steady-state detector). This approach proved to be reli- able: the fault was detected each time it was implemented. The stuck-open outside air damper fault implemented on AHU-1 was not detected. The return fan overloaded the supply fan to such an extent that the relative proportion of the recirculation airflow increased from normal operation. The "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 21, "text": "return fan overloaded the supply fan to such an extent that the relative proportion of the recirculation airflow increased from normal operation. The effect of the stuck- open outside damper was masked to the extent that the system appeared to have a fault similar to a stuck-closed outside air or exhaust air damper. The first-principles-bas ed method indicated that a fault condition was present in the economizer on the day that the stuck-open damper fault was implemented, although no firm diagnosis could be made. Neither the leaking heating coil valve nor the f ouled cooling coil surface faults were detected in AHU-1. Both faults should have been detected by observation of the prediction error at the supply air temperature point, although it would have been unlikely that the faults could h"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 21, "text": "been detected by observation of the prediction error at the supply air temperature point, although it would have been unlikely that the faults could have been distinguished because they both result in a reduction in cooling coil capacity. Failure to detect both faults was due to the high degree of uncertainty in the model predictions. Factors contributing to this uncertainty that the point temperature sensors on the air-side are more sus- ceptible to airflow-related temperature offsets such as stratification, and that the estimation of the mixed-air humidity ratio (inlet humidity to the cooling coil) was poor, partly because of the airflow imbalance problems discussed for AHU-A and B, and partly due to the estimation of the parameters of the economizer model from data taken from point temp"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 21, "text": "balance problems discussed for AHU-A and B, and partly due to the estimation of the parameters of the economizer model from data taken from point temperature measurements. The cooling coil model was dehumidifying during the summer test period and model predictions were sensitive to uncertainty in the estimate of inlet humidity. These problems led to several false alarms during the AHU-1 test period. After completion of the test period, it was clear that these false alarms could have been avoided by a marginal increase in the level of the thresholds."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 22, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 61 Conclusive diagnosis with both the expert-rules and the recursive parameter estimation was limited by the need for data to be available across the range of operation (low, high and mid ranges). For example, a leaking cooling coil valve could only be distinguished from a sensor off- set if the fault was apparent only when the cont rol valve was closed or nearly closed. However, during most of the tests implemented in this study, the systems remained in a narrow region of operation. The problems associated with unmodeled dist urbances, the lack of independence in the parameters and tests carried out over nominally one operating condition (season) led to difficul- ties in generating reliable performance from this method. Gray-Box Correlations with Electrica"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 22, "text": "nally one operating condition (season) led to difficul- ties in generating reliable performance from this method. Gray-Box Correlations with Electrical Measurements Results with submetered power data were very satisfactory for the three blind test periods for AHU-A and AHU-B. Almost all faults were detected. Careful maintenance and control of the HVAC systems and a limited pallet of faults to choose from made fault diagnosis possible, whereas it would be substantially more difficult or impossible in a less-controlled setting. The stuck-closed recirculation damper was det ected and diagnosed in the two test periods in which it was implemented. The leaky recirculat ion damper was the most difficult to detect. Analysis of chiller cycling frequency was limited to a narrow range of outdoor temp"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 22, "text": " The leaky recirculat ion damper was the most difficult to detect. Analysis of chiller cycling frequency was limited to a narrow range of outdoor temperatures, to block the influence of outside temperature on chiller loading. Suitable conditions were present in the late-winter test and the fault was successfully detected and diagnosed. Temperatures were milder in the spring test and the fault was not found. A less restrictive temperature band, not evaluated, might have made it possible to find the fault in spring at the expense of possible false alarms. The leaky cooling coil valve was detected and di agnosed in the two test periods in which it was implemented. The coil capacity fault was de tected and diagnosed successfully in the sum- mer test period and was also found on two of the thre"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 22, "text": "it was implemented. The coil capacity fault was de tected and diagnosed successfully in the sum- mer test period and was also found on two of the three implementation days in the spring test period. It was not detected during the second of the three degradation st ages in spring because the cooling loads were relatively low and the cooling coil valve did not open to an extent suffi- cient to reveal the fault. The pressure sensor offset fault was detected and diagnosed successfully in all three test peri- ods and the unstable fan controller was detected and diagnosed in the two periods in which it was implemented. All three degrad ation stages of the slipping fan belt were detected and diag- nosed in the summer test period but only the most severe stage was found in the winter tests. At tha"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 22, "text": " of the slipping fan belt were detected and diag- nosed in the summer test period but only the most severe stage was found in the winter tests. At that time, the detection algorithm required that the fan-speed control signal be 100%, an unduly severe restriction that was met only on the last da y, when there were large loads on the fan. The detection algorithm was changed for AHU-1, to rely on confidence intervals above and below the normal-operation correlation of fan power with speed, with no restriction on the speed signal as a prerequisite for detection of a fault. As noted earlier, four of the six AHU-1 faults were entirely unknown to the investigators and had not been studied on AHU-A and AHU-B. The electrical power method successfully detected three of the six faults (stuck-closed r"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 22, "text": "e investigators and had not been studied on AHU-A and AHU-B. The electrical power method successfully detected three of the six faults (stuck-closed recirculation damper, pressure sensor error, and loss of control of the supply fan), successfully diagnosed only one (pressure sensor error), and did not find the three remaining faults. Balancing this mixed performance, it is worth noting that one of the detected faults, the loss of control of the supply fan, was not among those for which the method had been commissioned. Further, the method did not generate any false alarms. After the AHU-1 faults were revealed to the investigators, the electrical power FDD method was extended and applied with more care to da ta recorded during days when the undetected faults were implemented. The three faul"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 22, "text": "cal power FDD method was extended and applied with more care to da ta recorded during days when the undetected faults were implemented. The three faults still defied detection. Neither the stuck-open outside air damper nor the fouling on the cooling coil affected the supply fan power for a given airflow."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 23, "text": "62 HVAC&R RESEARCH The impact of fouling on coo ling coil capacity was not investigated because chiller cycling at high loads is strongly affected by unmeasured va riables (internal and solar loads, for example). The leaking heating coil valve could not be det ected via a change in pow er consumption of the source of hot water because the boiler was not monitored. An analogous method was successful in finding the leaking cooling co il valve, as already noted. Wh ile the leaking heating coil valve did introduce a heating load on the (downstream) cooling coil that affect ed the chiller cycling period, the change was not sufficiently conclusive to warrant flagging it as a fault. DISCUSSION All sensors required to implement the first-prin ciples-based methods (Table 9) are typically installed "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 23, "text": "to warrant flagging it as a fault. DISCUSSION All sensors required to implement the first-prin ciples-based methods (Table 9) are typically installed in VAV systems for controlling the HVAC processes; the sole exception is the supply airflow sensor, which is not used when the return fan is controlled on the basis of supply fan speed. For effective fault isolation it is desirable to generate prediction errors at the outlet of each modeled subsystem. The attendant sensor is required to make this possible. Improvements to the performance of the cooling coil FDD scheme could have been realized if the coil outlet air temperature measurement was used, rather than th e supply air temperature (the fan temperature rise model would not have been necessary). Results from the test periods demonstrated"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 23, "text": "ed, rather than th e supply air temperature (the fan temperature rise model would not have been necessary). Results from the test periods demonstrated that the accuracy of the cooling coil model predic- tions under dehumidifying conditions might have been improved if a better estimate of the inlet humidity ratio were available. A possible solution is the installation of an additional sensor if the cooling coil is designed for latent duty, although the air local to the sensor location needs to be well mixed. An alternative would be to measure the ambient airflow rate as well as the supply airflow rate. The proportions of ambient and return air in the supply air could then be calculated directly. Ideally, the outside-air temperature and humidity sensor would be located in the inlet duct to t"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 23, "text": " in the supply air could then be calculated directly. Ideally, the outside-air temperature and humidity sensor would be located in the inlet duct to the system rather than being external to the bu ilding to reduce the effects of improper represen- tation of the air properties. This would inevitably increase the cost of the implementation of the FDD scheme. The electrical power FDD method required substantially fewer measurements, which reduced the sensor maintenance requirements. Sensors for this method are listed in Table 9. The electri- cal power data that are at the heart of the method are not available in typical HVAC plants. The method as implemented in the test building re quired a power meter for the supply fan for each AHU. Another power meter was required for the single onsite chi"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 23, "text": "s implemented in the test building re quired a power meter for the supply fan for each AHU. Another power meter was required for the single onsite chiller. The apparent economy in having just one chiller and one chiller power meter was more than outweighed by difficulties in ascribing changes in chiller cycling to faults in a particular air handler. To provide an informa- tive test of the electrical power FDD method, it was necessary to couple the chiller to a single air handler and use district chilled water for the others, even when cooling loads were low and the single chiller would have had adequate capacity. In a high-rise office building where a single chiller serves separate air handlers on each floor, the electrical power method would not be able to detect faults on the basis of ch"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 23, "text": "g where a single chiller serves separate air handlers on each floor, the electrical power method would not be able to detect faults on the basis of chiller power. The sensors available for use on this project were generally instrument-grade devices having a higher accuracy, more stability and less drift than standard HVAC-grade devices. Exceptions include the return air humidity sensor and the supply duct static pressure transducers, which were standard HVAC-grade devices. Equipment costs for instrument-grade sensors are typically 3 to 5 times the cost of standard, mass-produced HVAC-grade sensors. Costs noted below exclude installation, setup, and any onsite calib ration, which is estimat ed to average $75 per sensor. Sensors that require periodic calibration, such as those measuring temp"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 23, "text": "p, and any onsite calib ration, which is estimat ed to average $75 per sensor. Sensors that require periodic calibration, such as those measuring temperature, pressure, and flow, were within their appropriate calibration dates to comply with certification requirements."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 24, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 63 Calibration represents the most significant maintenance requirement for the sensors. Typically, the listed sensors are calibrated annually, and more frequently than sensors in a standard HVAC system: \u007f The return, supply, and outside airflow rates and temperatures were measured by electronic airflow measuring stations. Each measuring station costs $1400 and has a stated accuracy of \u00b12% for airflow greater than 2.54 m/s (500 fpm) and \u00b10.2\u00b0C (0.36\u00b0F) for temperature, with zero long-term drift. \u007f Mixed-air temperatures were sensed using instrument-grade 1000-ohm platinum RTDs arranged in a multipoint array. The array has a listed device accuracy of \u00b10.14\u00b0C (0.25\u00b0F) and an average cost of $2500. Return air humid ity is measured with a standard HV AC-grade hu"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 24, "text": "e array has a listed device accuracy of \u00b10.14\u00b0C (0.25\u00b0F) and an average cost of $2500. Return air humid ity is measured with a standard HV AC-grade humidity sensor with an accuracy of \u00b13% and an equipment cost of $50. \u007f Supply duct static pressure transducers were standard HV AC-grade devices with a stated accuracy of \u00b11% of full scale [\u00b10.75 Pa (0.03 in. of water)]. Stability was listed as \u00b11.0% of full-scale deviation from original calibration fo r one year under normal operating conditions. These transducers cost $225 each, compared with $485 for sensors with an accuracy of \u00b10.25% of full scale, which were installed after this project was completed. \u007f Water temperatures were sensed with single point, direct immersion, instrumentation-grade, 1000-ohm 2-wire and 100-ohm 4-wire, platinum R"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 24, "text": "completed. \u007f Water temperatures were sensed with single point, direct immersion, instrumentation-grade, 1000-ohm 2-wire and 100-ohm 4-wire, platinum RTD sensors. The sensors have a stated accuracy of \u00b10.14\u00b0C (0.25\u00b0F) and are very stable, with little long-term drift. These tempera- ture sensors and related equipment have an average cost of $125 each. \u007f Electrical power to the supply fans, pumps and chiller was measured with precision AC watt transducers with a stated accur acy of \u00b10.2%. These devices have NIST-traceable calibration. The watt transducers cost $400 each, including $60 for calibration; th e transducer for the chiller required additional current transducer s and cost $550. HV AC-grade watt transducers, Table 9. Sensors and Control Signals Required for Implementation of Each FDD"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 24, "text": "itional current transducer s and cost $550. HV AC-grade watt transducers, Table 9. Sensors and Control Signals Required for Implementation of Each FDD Method Sensor Type or Control Signal Condition First-Principles- Model FDD Electrical Power FDD Temperature Return air X Outside (ambient) air X X Mixed air X Supply air X Chilled water flow to coil X Humidity Return air X Outside (ambient) air X Flow Supply air X X Pressure Supply duct static pressure X X (training only) Electrical power Chiller X Supply fan X Secondary chilled water pump X Control Signal Return fan X Economizer X Cooling coil control valve X X Supply fan X X Note: All sensors and control signals are required for fault detection; there would no reduction in sensor count if moni- toring were limited to detection and excluded"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 24, "text": " and control signals are required for fault detection; there would no reduction in sensor count if moni- toring were limited to detection and excluded diagnosis."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 25, "text": "64 HVAC&R RESEARCH not used at this site, are available for about $250. \u007f Outside air conditions were measured by an instrument-grade temperature and humidity mea- suring weather station. A 100-ohm platinum RT D with a stated accuracy of \u00b10.2\u00b0C (0.36\u00b0F) was used for temperature and a polymer sensor with a stated accuracy of \u00b11% (at 0 to 90%rh) was used for humidity measurement. The measur ing station has a total cost of approximately $1000. The overall accuracy of the instrumentation system depends on factors in addition to the stated accuracy of the sensing device: transducer s, stability of power supplies, wiring type, lead length, A/D converters, processor resolution, scaling values and, in particular, measurement rep- resentation of average fluid properties and quantities. The impact o"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 25, "text": "erters, processor resolution, scaling values and, in particular, measurement rep- resentation of average fluid properties and quantities. The impact of these uncertainties on the performance of FDD methods was not evaluated as part of this work. A full assessment of the uncertainties associated with the first-principl es-based FDD methods in HVAC systems is pre- sented in Buswell (2001). The parameters of the first-principles models need to be calibrated for each test system. Some parameters are identified directly from design information and/or inspection. The remaining parameters are simultaneously identified using test data from the target system. These data were obtained by increasing the control signal to each sub-subsystem in a series of steps from 0% to 100% and back to 0%. Each ste"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 25, "text": " system. These data were obtained by increasing the control signal to each sub-subsystem in a series of steps from 0% to 100% and back to 0%. Each step is held until steady state is considered to exist. For the tests conducted in this research, the total time taken to commission three subsystems in one AHU (economizer, cooling coil, and fan-duct system) was 23 h. This was controlled largely by the time constants associated with the system and th e need for the observation of a number of con- secutive points at each step to decide whether steady-state cond itions exist. To decrease this overhead, simultaneous commissioning of all three subsystems was investigated on AHU-1 (Norford et al. 2000). The simultaneous test took 14 h to complete, saving 9 h. Alternative schemes to generate training"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 25, "text": "ems was investigated on AHU-1 (Norford et al. 2000). The simultaneous test took 14 h to complete, saving 9 h. Alternative schemes to generate training data may provide a quicker method of capturing the system charac- teristics. The model parameters are described fully in Norfo rd et al. (2000) and are listed in Table 10. The commissioning tests were designed to provid e data to capture the principal system charac- teristics. It was not always possible to identify all parameters simultaneously such that each parameter represented its prescribed system characteristic. This was caused by a lack of parame- ter independence, which increased as the number of parameters increased (i.e., one parameter estimate may in part be offset by the value in another and hence the subsequent parameter esti- m"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 25, "text": " number of parameters increased (i.e., one parameter estimate may in part be offset by the value in another and hence the subsequent parameter esti- mates become gray). This phenomenon, particularly apparent in the economizer model, led to an approach in which subsets of the parameters were estimated from the commissioning data that most related to their effect on the model. Leakage parameters were identified from data for which the control elements were closed (0% or 100% control signal). With the leakage parameters fixed, the model \u201cgain\u201d parameters were then identified from the data for the opening move- ment of the control signal (0% control signal to 100% control signal). Finally, with the leak- age and gain parameters fixed, the control actuator hysteresis parameters were identified "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 25, "text": "rol signal to 100% control signal). Finally, with the leak- age and gain parameters fixed, the control actuator hysteresis parameters were identified from all of the commissioning data (0% control signal to 100% control signal and then reverse from 100% to 0%). The steady-state detector also required two pa rameters for each monitored subsystem. One describes the dominant subsystem time constant in relation to system dynamics and the other controls the amount of data that is considered to be transient. As the stringency of the parameter is increased, the amount of data passed on to the FDD methods is reduced. Trials on a number of HVAC systems, including those systems tested here, have revealed that the values of these remain quite consistent for similar subsystems."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 25, "text": "s, including those systems tested here, have revealed that the values of these remain quite consistent for similar subsystems."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 26, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 65 In concept, the methods do not require the selection of fault thresholds. A fault is simply detected when a prediction error is considered to be significant against some statistical measure. Similarly, a statistically significant change in the value of a recursively re-estimated fault parameter could also be used to indicate the pres ence of a fault. In practice, the scheme did not formally account for the uncertainty with respect to the sensitivity of the model output to unmodeled phenomena. The addition of the thresholds, above which a prediction error generated an alarm, was a subjective and somewhat ad ho c attempt to account for this uncertainty. Better model representation of the process and a form al methodology to account for the uncertainties Ta"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 26, "text": "ho c attempt to account for this uncertainty. Better model representation of the process and a form al methodology to account for the uncertainties Table 10. Parameters of First-Principles Models Subsystem Design Parameters Calibrated Parameters Fan-duct Rotational speed of the fan (estimated from the control signal) (\u2013) Static pressure sensor offset (Pa) Static pressure at zero mass flow rate (Pa) Total fan/duct resistance to airflow (sPa/kg) Fan minimum rotational speed (\u2013) Fan maximum rotational speed (\u2013) Control signal relating to minimum rotational speed (\u2013) Speed at which fan belt slippage occurs (\u2013) Air temperature rise due to fan Control signal relating to the minimum fan speed (\u2013) Minimum temperature rise (K) Maximum temperature rise (K) Economizer (dampers) Mixed air temperature "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 26, "text": "rol signal relating to the minimum fan speed (\u2013) Minimum temperature rise (K) Maximum temperature rise (K) Economizer (dampers) Mixed air temperature offset (K) Parameter that describes the degree of curvature in the process relationship (\u2013) Parameter that defines the asymmetry of the process (\u2013) Leakage through the return damper (\u2013) Leakage through the outside air damper (\u2013) (actuator) High activation point (\u2013) Low activation point (\u2013) Hysteresis (\u2013) Cooling Coil (coil) Coil face area (m2) Heat-transfer scaling factor (\u2013) Number of rows (\u2013) Supply air temperature sensor offset (K) Number of circuits for parallel flow (\u2013) Fractional flow leakage (\u2013) (three port control valve) Maximum chilled water mass flow rate (kg/s) Curvature coefficient (\u2013) Authority (\u2013) (actuator) High activation poin"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 26, "text": "age (\u2013) (three port control valve) Maximum chilled water mass flow rate (kg/s) Curvature coefficient (\u2013) Authority (\u2013) (actuator) High activation point (\u2013) Low activation point (\u2013) Hysteresis (\u2013) Note: The parameters in italics are those used for fault diagnosis."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 27, "text": "66 HVAC&R RESEARCH from all sources has been shown to produce a more sensitive and a more robust first-principles- based fault detection scheme than that used in this research (Buswell 2001). The expert-rule method that employs the bins requires a number of parameters to locate the bins within the operating space for each subsystem (i .e., what value of control signal is attrib- uted to low, mid and high operation). The expert rules are generic and principally describe what evidence is expected to exist with respect to the fault and the bin categories. The sensitivity of the electrical power FDD method to faults and robustness with respect to false alarms are functions of the extent to which the semiempirical power correlations capture the process characteristics and the calculation of a l"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 27, "text": " false alarms are functions of the extent to which the semiempirical power correlations capture the process characteristics and the calculation of a large number of thresholds and other parameters, listed in Table 11. These thresholds and parameters can be usefully grouped as follows: (1) normal equipment power levels, from measurement or manufacturer\u2019s data; (2) statistical confidence intervals; (3) fault detection thresholds based on commissioning the FDD method with known faults; or (4) data analysis regions, based on commissioning the FDD method with known faults and designed to improve the robustness of the method in both detection and diagnosis. The list of parameters does not include the parameters in the third-order polynomial curve fits that express the correlation of electrical p"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 27, "text": "iagnosis. The list of parameters does not include the parameters in the third-order polynomial curve fits that express the correlation of electrical power wi th flow or rotational speed. Values for these parameters were determined from training data for individual fans and pumps. Required values for the first two groups are easily obtained or assigned. One goal of ongoing research is to reduce the number of parameters and thresholds in the last two groups, to simplify and eventually automate the process of commissioning this FDD method. To that end, the AHU- 1 test period in this research provided an o pportunity to replace the effective but hand-tuned analyses of fan power as a function of speed and pump power as a function of valve position with more straightforward polynomial power corr"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 27, "text": "hand-tuned analyses of fan power as a function of speed and pump power as a function of valve position with more straightforward polynomial power correlations, for which the statistics are rigorous and the only need is to supply a confidence interval. Calibration of the power correlations for norm al operation was entirely a passive procedure and demanded only a reasonable range of operating conditions. For the test building, about 10 h of data from power meters and supporting sensors were required. At the test building, these data were collected in a single summer season. These data were sufficient for fault detection but not diagnosis, where knowledge of fault signatures was required to distinguish faults that reveal themselves as a deviation in a power correlati on for a single componen"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 27, "text": "e knowledge of fault signatures was required to distinguish faults that reveal themselves as a deviation in a power correlati on for a single component (i.e., the supply fan). Fault diagnosis rules developed for equipment in the test building relied on observations of faulty performance. Further tests in different bu ildings are necessary to determine the extent to which these rules are general or can be easily adjusted. It is cl early not practical to commission an FDD method with onsite faults. The first-principles-based methods are formulated to represent what is normally considered as \u201cideal\u201d system operation. In this respect, they are sensitive to any nonideal system behavior, which could represent a design fault. Two forms of nonideal behavior affected the sensitivity and robustness "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 27, "text": "nsitive to any nonideal system behavior, which could represent a design fault. Two forms of nonideal behavior affected the sensitivity and robustness of the first-principles methods during these tests. Both forms concerned changes in the relative proportion of outside and recirculation airflow rates through the mixing box, as the supply fan speed varied. One form of this phenomenon is reported in Seem et al. (1998). The nonideal behavior could cause innovations in both the mixed-air temperature and supply air tem- perature, suggesting faults in the economizer and cooling coil respectively. In addition to the effect of the nonideal syst em behavior, the first-principles-based methods were sensitive to the changeover in system configuration necessary at the start of each test period (the tes"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 27, "text": "avior, the first-principles-based methods were sensitive to the changeover in system configuration necessary at the start of each test period (the test systems were used for other project work in between the seasonal tests con- ducted in this study). The changeover in configuration concerned control strategies and reinstal- lation of some sensors. Further, some physical disruption to the systems, such as repairs to"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 28, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 67 damper linkages, was necessary between test periods. This could have caused a change in the system characteristics and reduced the validity of the model calibration. The nonideal system characteristics and the necessary disruption to the state of the system that occurred between test periods resulted in the setting of fault thresholds for each test period. This was done in a subjective manner to eliminate false alarms during periods of Table 11. Thresholds and Other Parameters Required by Electrical Power FDD Method Description of Thresholds and Parameters Value Fan-power correlations with airflow and speed control signal Maximum deviation of static pressure from set point for training data 25 Pa (0.1 in. of water) Confidence level to establish boundary "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 28, "text": " control signal Maximum deviation of static pressure from set point for training data 25 Pa (0.1 in. of water) Confidence level to establish boundary between normal and faulty data 90% Airflow boundary to distinguish stuck-closed recirculation damper from static pressure offset/drift1 500 cfm Fan power at 100% speed below which a slipping-fan-belt fault was flagged, subject to a minimum time duration2 1 kW Time duration for low fan power at 100% speed, above which a slipping-fan-belt fault was flagged 3 one-min. power samples Pump-power correlation with cooling coil valve position control signal Valve position control signal above which pump-power data were analyzed for a cooling coil capacity fault3 40% Measured normal-operation power level of the secondary chilled water pump 400 W Minimu"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 28, "text": "power data were analyzed for a cooling coil capacity fault3 40% Measured normal-operation power level of the secondary chilled water pump 400 W Minimum decrease of pump power below normal-operation value, in excess of which a coil capacity fault was flagged4 10 W Confidence level to establish boundary between normal and faulty data (used for AHU-1) 90% Chiller-cycling analysis Power level above which the chiller is considered to be operating in the low- power stage5 4 kW Cycling interval when the cooling coil valve control signal is at 0%, below which a leaky-valve fault is flagged4 30 min. Normalized outdoor air temperature, below which chiller cycling is analyzed to detect a leaky recirculation damper6 0.2 Power-oscillation analysis Size of sliding window for averaging one-minute power d"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 28, "text": "ler cycling is analyzed to detect a leaky recirculation damper6 0.2 Power-oscillation analysis Size of sliding window for averaging one-minute power data from submeters 5 samples Standard deviation of power signal above which a fault is flagged, as a percentage of average power 15% 1This parameter was used solely for fault diagnosis. 2Fan-power analysis at 100% speed was used in AHU-A and B to detect the slipping fan belt. For AHU-1 this approach was replaced by the more rigorous and sensitive polynomial correlation of fan power with speed control signal. 3Pump-power analysis relative to a measured and near-constant normal-operation value was used in AHU-A and B to detect the coil capacity fault. For AHU-1 this approach was replaced with a polynomial correlation of pump power with valve po"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 28, "text": " used in AHU-A and B to detect the coil capacity fault. For AHU-1 this approach was replaced with a polynomial correlation of pump power with valve position control signal. 4The parameters for the decrease in pump power and the change in chiller cycling interval were used for a single-stage detection and diagnosis in the test building, where the number of faults was limited. 5The chiller\u2019s high-power stage was not of concern, because the chiller-cycling analysis was limited to low-load condi- tions when the chiller was either off or in the low-power state. 6The normalized outdoor air temperature, defined in Shaw et al. (2002), is the difference between the outdoor air temper- ature and the supply air temperature set point, normalized by the difference between the supply and room air temper"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 28, "text": "ce between the outdoor air temper- ature and the supply air temperature set point, normalized by the difference between the supply and room air temperature set points."}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 29, "text": "68 HVAC&R RESEARCH known normal operation (Norford et al. 2000). This approach was not completely effective for the AHU-1 tests, during which the fault thresholds were adjusted for two consecutive days of operation. Following the setting of the thresholds, the nonideal system behavior became more predominant, which led to several false alarms for the test period. Although it was recognized that the alarms were false and that they could be eliminated with very minor changes to the thresholds (~0.25\u00b0C), the thresholds were not readjusted during the fault testing, because this would not have been consistent with the FDD methodology as proposed for this project. In practice, the thresholds could easily be made more robust by setting them over a longer period of operation. In some instances, th"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 29, "text": "or this project. In practice, the thresholds could easily be made more robust by setting them over a longer period of operation. In some instances, the nonideal system behavior resulted in the setting of relatively wide fault thresholds, which necessarily reduced the sensitivity of the methods, particularly for the more subtle leakage faults. Considering that the system s were subject to change between test periods and that they exhibited nonideal behavior, the results of this study make it clear, however, that the first-principles methods remained robust in fault detection. The models were not recalibrated to account for disruption to the systems that occurred between test periods. The diagnosis of faults by the first-principles methods was less robust than the fault detection. A number o"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 29, "text": "stems that occurred between test periods. The diagnosis of faults by the first-principles methods was less robust than the fault detection. A number of faults detected during the blind test periods were misdiagnosed. Robust diagnosis by expert rules requires the system to have operated over its complete range during the occur- rence of a fault. Considering that some faults can force the system to move to, and remain at, one operating point, this requirement is impractical. However, this restriction could be eliminated by developing a methodology that includes the inj ection of test signals to exercise the system across its range of operation once a fault has been detected. Fault diagnosis by the recursive re-estimation of the first-principles-based model parameters was sensitive to the unm"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 29, "text": "once a fault has been detected. Fault diagnosis by the recursive re-estimation of the first-principles-based model parameters was sensitive to the unmodeled disturbances, the limited excitation in terms of operating condi- tion, and the lack of independence of the parameters. It is unlikely that it would be possible to include parameters to specifically represent a ll fault conditions. Evidence from this work sug- gests that typical HVAC system data could probably support two recursively re-estimated parameters; one describing the under/over capacity at the \u201chigh duty end\u201d of operation and one describing under/over capacity at the \u201clow duty end\u201d of operation. The electrical power FDD method was effectiv e in detecting faults for AHU-A and AHU-B. The detection methodology was straightforwar"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 29, "text": "nd\u201d of operation. The electrical power FDD method was effectiv e in detecting faults for AHU-A and AHU-B. The detection methodology was straightforward for some faults, including those that affected fan power for a given airflow (the stuck-closed recirculation damper and the pressure sensor off- set), those that impacted the cycling of the r eciprocating chiller, and the oscillating controller. The detection methodologies for other faults we re developed in response to the configuration and operation of the equipment in the test building. Notably, the cooling coil capacity fault was detected by identifying changes in the electri cal power drawn by the secondary chilled water pump. This method was effective only because th e fault was introduced in a way that signifi- cantly obstructed the "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 29, "text": "wn by the secondary chilled water pump. This method was effective only because th e fault was introduced in a way that signifi- cantly obstructed the water flow. Water-side tube fouling would likely not have been detected. Detection of the slipping fan belt was effective but done with a threshold developed from obser- vations of the impact of the fault, rather than by relying strictly on a fan power correlation. Detection of this fault for AHU-A and AHU-B was also limited to 100% speed control signal, an apparently unnecessary restriction on the use of the power-speed correlation that was eliminated for AHU-1. This same restriction was employed in the first-principles model to distinguish this fault from the pressure sensor offset. Several of the faults introduced into AHU-1 did not produc"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 29, "text": "ed in the first-principles model to distinguish this fault from the pressure sensor offset. Several of the faults introduced into AHU-1 did not produce detectable changes in electrical power, including the stuck-open outside air damper, the obstruction of the cooling coil, and the leaky heating coil valve. Detection failure in these cases is acceptable, because the FDD method developed for other faults was rationally applied and simply did not reveal significant deviations from normal operation. It is possible that further tuning of the method could have reliably"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 30, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 69 revealed the leaky heating coil valve, in the test building and others where the heating coil is upstream of the cooling coil. This will be pursued in the future. As with the first-principles method, fault diagnosis via the electrical power FDD method was less reliable than fault detection. Diagnosis techniques also required considerably more effort to develop and commission. For example, it was relatively easy to measure the cycling periods of the reciprocating chiller, but considerable care was required to establish operating regions where the leaky recirculation damper co uld be diagnosed. Inadequate care in this step not only con- founds the diagnosis process but leads to false alarms, as would occur if a change in chiller cycling were flagged but th"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 30, "text": "e in this step not only con- founds the diagnosis process but leads to false alarms, as would occur if a change in chiller cycling were flagged but that change were due solely to variations in the thermal load on the chiller. Diagnosis of the stuck-closed recirculation damper and the pressure sensor offset required careful observation of the HVAC plant and a knowledge of the normal control of the mixing box dampers at different times of day and different seasons. The electrical power method proved to be robust in terms of false alarm generation. None were generated in the AHU-1 test period. In part, this is due to the choice of confidence intervals for the power correlation; intervals of lower confidence would be tighter and would tend to reveal more faults and generate false alarms. CONCL"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 30, "text": "ervals for the power correlation; intervals of lower confidence would be tighter and would tend to reveal more faults and generate false alarms. CONCLUSIONS The relatively rare opportunity to thoroughly test FDD methods in a building operated as a research facility is an invaluable bridge between simulation and lab testing and field deploy- ment. Such \u201creal-world\u201d issues as sensor pl acement and calibration, fault magnitudes, and imperfectly understood equipment performance under normal and faulty operation make it unlikely that a first-generation FDD method w ill successfully leap from lab to commercial use. Controlled field tests such as were required for this project are not so much a proof of perfor- mance of fully mature methods but a means of revealing flaws in the methods and subseq"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 30, "text": "re required for this project are not so much a proof of perfor- mance of fully mature methods but a means of revealing flaws in the methods and subsequently refining them to the point where their performance is substantially improved. The first-principles-model-based methods can be implemented without installation of special sensors. However, further work is required to shorten the time required to gather the training data for model calibration. The electrical power correlation method requires the use of addi- tional electrical power sensors, but models are calibrated primarily from data collected during normal system operation. The advantage of a single testing procedure and models that can extrapolate is that the FDD scheme is operational immediately after installation (and calibration) "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 30, "text": " of a single testing procedure and models that can extrapolate is that the FDD scheme is operational immediately after installation (and calibration) of the FDD software. Normal operation data could be used to calibrate the first-principles-based models in a similar manner to the electrical power correlation approach. The disadvantage, how- ever, is that data from across the subsystem operating season are required before the models are fully calibrated. As shown in Tables 5 through 8, both FDD methods performed reasonably well in detecting faults. The electrical power FDD method was less developed and may not apply to other sites. Power correlations can be used as an effective method for detecting faults, but it is not clear how much work will be required to adapt the basic ap proach to di"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 30, "text": "lations can be used as an effective method for detecting faults, but it is not clear how much work will be required to adapt the basic ap proach to different plants. The first-principles- based scheme is more mature than the electrical power correlation scheme as an FDD approach. The methods have been applied to other systems installed in real buildings. The reduction of false alarms and increase in sensitivity in the de tection of faults has been addressed in subse- quent work by Buswell (2001). In the future, developers of the electrical power method will consider extending that method to use additional sensors, such as temperature sensors typically found in control systems. Table 12 summarizes the evaluation of the two methods. Both FDD approaches require some additional information to "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 30, "text": "typically found in control systems. Table 12 summarizes the evaluation of the two methods. Both FDD approaches require some additional information to diagnose faults. This effort was simplified at the test site becau se of the limited number of introd uced faults. Implementation of"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 31, "text": "70 HVAC&R RESEARCH either method on a system with no prior knowledge of the causal faults will almost certainly result in ambiguous diagnosis. The first-principles-based methods are sensitive to the occurrence of nonideal system behav- ior. The detection of nonideal system behavior by the method is an advantage where nonideal behavior is considered to be a design fault. However, where the nonideal behavior must be accepted as part of the system characteristic, th e uncertainty in the pr ediction error increases, reducing the sensitivity of the method to fault detection. Better modeling of the system behavior results in a reduction in the uncertainty in the model predictions and improved fault detection rate. The gray-box electrical power models are less sensitive to nonideal system behavio"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 31, "text": "rtainty in the model predictions and improved fault detection rate. The gray-box electrical power models are less sensitive to nonideal system behavior because the correlations model the system beha vior under closed-loop control. The gray-box modeling methods were, therefore, more robust than the first-principles-based methods in that they generated no false alarms. Robust fault diagnosis using first-principles-based models and expert rules is limited by the need for the system to have moved across its ra nge of operation during the occurrence of a fault condition. A way of generating this information \u201cout of season\u201d would be to inject test signals Table 12. Comparison of First-Principles Physical Models FDD Method and Gray-Box Electrical Power Method Feature First-Principles Physical Mod"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 31, "text": "signals Table 12. Comparison of First-Principles Physical Models FDD Method and Gray-Box Electrical Power Method Feature First-Principles Physical Models Gray-Box Electrical Power Models Operates only on steady-state data Yes Yes Calibration time 15 to 23 h 10 h Active or passive training data Active; a single training period is sufficient Passive; need seasonal data Training methodology Well defined Less well defined Thresholds Statistical confidence intervals, arbitrarily selected thresholds Statistical confidence intervals, arbitrarily selected thresholds Critical sensors Supply, return, mixed-air and outdoor air temperature sensors, return air and outdoor air humidity, supply airflow, control signals Electrical power meters, supply airflow, control signals for valves and fan variable-s"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 31, "text": "n air and outdoor air humidity, supply airflow, control signals Electrical power meters, supply airflow, control signals for valves and fan variable-speed drives Fault detection Excellent results for faults which the methods were tuned to find Excellent results for faults which the methods were tuned to find Fault diagnosis Moderate number of misdiagnoses Good results when list of potential faults is small False alarms Moderate None Extension of method to larger list of faults Possible Some faults cannot be detected with electrical power measurements Other issues Excessive number of fault parameters in models Effects of faults on electrical power must be carefully defined for each component (fan, pump and chiller) in each system (constant volume, VAV, etc.)"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 31, "text": "ower must be carefully defined for each component (fan, pump and chiller) in each system (constant volume, VAV, etc.)"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 32, "text": "VOLUME 8, NUMBER 1, JANUARY 2002 71 that excite the system across the deficient region . Fault diagnosis by the recursive re-estimation of model parameters did not prove to be reliable in the test environment in this research. The apparent complexity of both methods reflects their degree of development. Much of the identification and data gathering processes described could be fully automated. As the methods mature, the selection of some of the required parameters will become better understood and eas- ier. There are still issues surrounding the sensitivity and robustness of FDD methods (Dexter and Pakanen 2001). A balance between sensitivity in detecting faults and robustness in minimiz- ing false alarms is needed. More testing with data sets from real buildings is required, and in partic"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 32, "text": " in detecting faults and robustness in minimiz- ing false alarms is needed. More testing with data sets from real buildings is required, and in particular a concerted effort is required to ge nerate reliable, streamlined, and automated com- missioning processes for FDD methods. Both FDD methods investigated here need to be sim- pler in terms of application and the analysis of the data and need to be more \u201ctransparent\u201d to the end user. ACKNOWLEDGMENT The authors warmly acknowledge the financial support of ASHRAE, the California Energy Commission (via subcontracts from Lawrence Berk eley National Laboratory and Architectural Energy Corporation), and Honeywell, Inc.; the vision of Phil Haves, who played a leading role in conceiving this project; and the technical advice of the ASHRAE Project "}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 32, "text": ", and Honeywell, Inc.; the vision of Phil Haves, who played a leading role in conceiving this project; and the technical advice of the ASHRAE Project Monitoring Com- mittee, chaired by John House. REFERENCES Buswell, R.A. 2001. Uncertainty in the First Principle Model Based Condition Monitoring of HVAC Sys- tems. Ph.D. thesis, Loughborough University, U.K. Dexter, A.L. and M. Benouarets. 1996. A Generic Approach to Identifying Faults in HVAC Plant. ASHRAE Transactions 102(1):550-556. Dexter, A.L. and J. Pakanen, eds. 2001. Demonstrating Automated Fault Detection and Diagnosis Methods in Real Buildings. IEA Annex 34 Final Report. VTT Building Technology, Espoo, Finland. Haves, P., T.I. Salsbury, and J.A. Wright. 1996. Condition Monitoring in HVAC Subsystems Using First- Principles Models. A"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 32, "text": "Technology, Espoo, Finland. Haves, P., T.I. Salsbury, and J.A. Wright. 1996. Condition Monitoring in HVAC Subsystems Using First- Principles Models. ASHRAE Transactions 102(1):519-527. Hyvarinen, J. and S. Karki, eds. 1996. Building Optimization and Fault Diagnosis Source Book. Technical Research Center (VTT), Espoo, Finland. Lee, W.Y., C. Park, and G.E. Kelly. 1996a. Fault Detection of an Air-Handling Unit Using Residual and Parameter Identification Methods. ASHRAE Transactions 102(1):528-539. Lee, W.Y., J.M. House, C. Park, and G.E. Kelly. 1996b. Fault Diagnosis of an Air-Handling Unit Using Artificial Neural Networks. ASHRAE Transactions 102(1):540-549. Norford, L.K., J.A. Wright, R. Buswell, and D. Luo. 2000. Demonstration of Fault Detection and Diagno- sis Methods in a Real Building ("}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 32, "text": "02(1):540-549. Norford, L.K., J.A. Wright, R. Buswell, and D. Luo. 2000. Demonstration of Fault Detection and Diagno- sis Methods in a Real Building (ASHRAE 1020-RP) ASHRAE 1020-RP Final Report. Peitsman, H.C. and V.E. Bakker. 1996. Applicatio n of Black-Box Models to HVAC Systems for Fault Detection. ASHRAE Transactions 102(1):628-640. Salsbury, T.I. 1996. Fault Detection and Diagnosis in HVAC Systems Using Analytical Models. Ph.D. the- sis, Loughborough University, U.K. Seem, J.E., J.M. House, and C.J. Klaassen. 1998. Volume Matching Control: Leave the Outdoor Air Damper Wide Open. ASHRAE Journal 40(2):58-60. Shaw, S.R., D. Luo, L.K. Norford, and S.B. Leeb. 2002. Detection of HVAC Faults via Electrical Load Monitoring. International Journal of HVAC&R Research 8(1). Stephan, W. 1994. Comp"}, {"source": "ashrae_1020rp_ahu_fdd_paper.pdf", "page": 32, "text": "d, and S.B. Leeb. 2002. Detection of HVAC Faults via Electrical Load Monitoring. International Journal of HVAC&R Research 8(1). Stephan, W. 1994. Comparison of Different Models for Cooling Coils Under Wet Conditions. Proceedings of the Fourth International Conference on System Simulation in Buildings, Liege, p. 291. Yoshida, H., T. Iwami, H. Yuzawa, and M. Susuki. 1996. Typical Faults of Air-Conditioning Systems and Fault Detection by ARX Model and Extended Kalman Filter. ASHRAE Transactions 102(1):557-564."}]